# BACnet competency question bank — manual review

> **Status:** Draft. Review and approve this bank before publishing the quiz.

This table is generated from `src/data/bacnet-quiz-questions.json` and contains **160 questions**. Run `npm run quiz:review` after editing the source bank.

## Coverage

| Category | Questions |
|---|---:|
| Foundations | 10 |
| Objects and properties | 10 |
| Services | 10 |
| BACnet/IP and BBMD | 10 |
| Routing and addressing | 10 |
| MS/TP and physical media | 15 |
| BACnet/SC and security | 10 |
| Alarms, trends, and schedules | 10 |
| Interoperability and conformance | 10 |
| Troubleshooting | 5 |
| EIA-485 electrical engineering | 14 |
| MS/TP token and timing | 13 |
| MS/TP performance engineering | 2 |
| MS/TP frame behavior | 1 |
| ARC156 token behavior | 5 |
| BACnet/Ethernet architecture | 1 |
| BACnet/Ethernet frame engineering | 1 |
| BACnet/Ethernet addressing | 1 |
| BACnet/Ethernet internetworking | 1 |
| BACnet/Ethernet packet analysis | 1 |
| IPv4 packet engineering | 3 |
| UDP packet engineering | 3 |
| BACnet/IP BVLL encoding | 3 |
| IPv4 broadcast behavior | 1 |
| Ethernet frame engineering | 5 |
| IEEE 802.1Q engineering | 3 |
| BACnet/Ethernet encoding | 1 |
| Ethernet address resolution | 1 |

## Review table

| Review | ID | Category | Level | Question | Choices | Key | Rationale | Sources |
|:---:|---|---|---|---|---|---|---|---|
| ☐ | BAC-001 | Foundations | foundation | What is BACnet primarily designed to provide? | A. Vendor-independent communication for building automation and control systems<br>B. A proprietary controller programming language that requires every participating product to use the same vendor runtime and source-code format<br>C. A protocol intended to replace electrical codes, controller safety requirements, and every manufacturer installation standard<br>D. A cloud-only building database that stores telemetry but defines no interoperable device, object, service, or network behavior | A. Vendor-independent communication for building automation and control systems | BACnet standardizes how building automation devices represent information and exchange control, status, alarm, schedule, and other data across vendors. |  |
| ☐ | BAC-002 | Foundations | foundation | How does BACnet model a device's application data? | A. As numbered PLC registers only<br>B. As a collection of objects with properties<br>C. As rows in a required SQL database<br>D. As unstructured text messages | B. As a collection of objects with properties | BACnet uses an object-oriented model. Objects such as Analog Input and Schedule expose standardized properties. |  |
| ☐ | BAC-003 | Foundations | foundation | What two parts make up a BACnet Object Identifier? | A. Vendor ID and UDP port<br>B. Network number and MAC address<br>C. Object type and object instance<br>D. Device instance and IP address | C. Object type and object instance | An Object Identifier combines an object type with an instance number that is unique for that type within the device. |  |
| ☐ | BAC-004 | Foundations | foundation | What is special about the Device object's instance number on a BACnet internetwork? | A. It must exactly match the final IPv4 octet of every interface, including interfaces that are not used for BACnet/IP communication<br>B. It is always zero because the BACnet network number, rather than the Device object, uniquely identifies each controller<br>C. It may be duplicated when devices are on different subnets<br>D. It should be unique across the BACnet internetwork | D. It should be unique across the BACnet internetwork | Device instances are used for logical device identification and dynamic binding, so duplicates create ambiguous discovery and communication. |  |
| ☐ | BAC-005 | Foundations | foundation | Which BACnet service is required to be supported by every BACnet device? | A. ReadProperty<br>B. SubscribeCOV<br>C. ReinitializeDevice<br>D. WriteProperty | A. ReadProperty | ReadProperty is the baseline service required by all BACnet devices; other services depend on a device's claimed capabilities. |  |
| ☐ | BAC-006 | Foundations | foundation | Which service pair is used for BACnet device discovery? | A. SubscribeCOV and COVNotification<br>B. Who-Is and I-Am<br>C. Who-Has and I-Have<br>D. ReadProperty and WriteProperty | B. Who-Is and I-Am | A client sends Who-Is, optionally with a device-instance range, and matching devices answer with I-Am. |  |
| ☐ | BAC-007 | Foundations | foundation | What distinguishes a confirmed BACnet service from an unconfirmed service? | A. Confirmed services are restricted to encrypted MS/TP sessions and therefore cannot return acknowledgements or protocol errors<br>B. Confirmed services are always global broadcasts that every device must process even when the request names one specific destination<br>C. Confirmed services require an acknowledgement or error response<br>D. Confirmed services are always encrypted with TLS, while unconfirmed services are required to remain unencrypted on every data link | C. Confirmed services require an acknowledgement or error response | Confirmed requests expect a response such as SimpleACK, ComplexACK, Error, Reject, or Abort. Unconfirmed requests do not. |  |
| ☐ | BAC-008 | Foundations | intermediate | What does an APDU carry in BACnet? | A. Only Ethernet framing<br>B. Only an IPv4 header<br>C. The RS-485 electrical waveform<br>D. Application-layer service information | D. Application-layer service information | The Application Protocol Data Unit encodes BACnet application services and their parameters. |  |
| ☐ | BAC-009 | Foundations | intermediate | What is the main role of the BACnet NPDU? | A. Carry network-layer addressing and routing information<br>B. Store time-series trend samples and permanently archive every historical value reported by every object in the device<br>C. Define, issue, renew, and revoke the complete set of TLS certificates used by every BACnet/SC node and hub on the internetwork<br>D. Represent an analog process value together with its engineering units, reliability, event state, and command-priority array | A. Carry network-layer addressing and routing information | The Network Protocol Data Unit carries network-layer control and routing information around the application payload. |  |
| ☐ | BAC-010 | Foundations | foundation | Which statement best describes BACnet's relationship to lower-layer networks? | A. BACnet operates only over Ethernet cabling and requires all compliant controllers to use the same Ethernet physical interface<br>B. BACnet defines application and networking behavior across multiple data-link technologies<br>C. BACnet requires every compliant device to implement BACnet/IP, BACnet/SC, MS/TP, ARC156, Ethernet, and all future data links simultaneously<br>D. BACnet is only an IP routing protocol | B. BACnet defines application and networking behavior across multiple data-link technologies | BACnet keeps a consistent object, service, and network-layer model across supported data links, including BACnet/IP, BACnet/SC, MS/TP, and ARC156. ARC156 is the common BAS name for BACnet ARCNET at 156 kbps, typically carried on an EIA-485 physical layer. |  |
| ☐ | BAC-011 | Objects and properties | foundation | Which property normally contains the current value of an Analog Input object? | A. Event_State<br>B. Object_Name<br>C. Present_Value<br>D. Description | C. Present_Value | Present_Value carries the object's current process value; Units explains the engineering units. |  |
| ☐ | BAC-012 | Objects and properties | foundation | Which property tells a client whether an analog value is degrees Celsius, percent, pascals, or another engineering unit? | A. Priority_Array<br>B. Reliability<br>C. Object_Type<br>D. Units | D. Units | The Units property supplies the standardized engineering-unit enumeration for applicable objects. |  |
| ☐ | BAC-013 | Objects and properties | intermediate | Which four conditions are represented by the standard Status_Flags bit string? | A. In alarm, fault, overridden, out of service<br>B. Read, write, execute, delete<br>C. Online, offline, local, remote<br>D. High, low, open, closed | A. In alarm, fault, overridden, out of service | Status_Flags reports IN_ALARM, FAULT, OVERRIDDEN, and OUT_OF_SERVICE in a consistent four-bit form. |  |
| ☐ | BAC-014 | Objects and properties | intermediate | Why might a technician set an object's Out_Of_Service property to TRUE? | A. To enable BBMD forwarding and distribute BACnet/IP broadcasts to every remote subnet without configuring a distribution table<br>B. To permit testing a simulated value without relying on the physical input<br>C. To erase the object, its references, its historical records, and every command priority permanently from the controller database<br>D. To change its Device instance | B. To permit testing a simulated value without relying on the physical input | For objects that support it, Out_Of_Service decouples the represented value from the physical process so behavior can be tested. |  |
| ☐ | BAC-015 | Objects and properties | intermediate | How many command priority levels are in the standard BACnet Priority_Array? | A. 4<br>B. 8<br>C. 16<br>D. 32 | C. 16 | Commandable objects use sixteen priorities, where priority 1 is highest and priority 16 is lowest. |  |
| ☐ | BAC-016 | Objects and properties | intermediate | How does a BACnet client relinquish a command it previously wrote at a priority? | A. Write zero at priority 1<br>B. Delete the object<br>C. Send Who-Is<br>D. Write NULL at that same priority | D. Write NULL at that same priority | Writing NULL releases that slot. The effective value then comes from the next active priority or Relinquish_Default. |  |
| ☐ | BAC-017 | Objects and properties | foundation | What are the two standard states of a Binary Value's Present_Value? | A. Inactive and active<br>B. Normal and fault, as determined by Reliability<br>C. Open and closed only<br>D. Zero and one, with no configurable state text | A. Inactive and active | BACnet names binary present values INACTIVE and ACTIVE; display text may be customized using inactive and active text properties. |  |
| ☐ | BAC-018 | Objects and properties | intermediate | How are states numbered for a Multi-state Value object? | A. Using only text with no number<br>B. Starting at 1<br>C. Starting at 0<br>D. Using negative integers | B. Starting at 1 | BACnet multi-state Present_Value values are one-based, from 1 through Number_Of_States. |  |
| ☐ | BAC-019 | Objects and properties | foundation | Which BACnet object is intended to represent recurring weekly operation with date-specific exceptions? | A. File, using a separate record for every weekly transition<br>B. Loop, using its control action to encode calendar exceptions<br>C. Schedule<br>D. Accumulator | C. Schedule | Schedule objects combine a Weekly_Schedule with Exception_Schedule entries and write scheduled values to referenced properties. |  |
| ☐ | BAC-020 | Objects and properties | foundation | Which object is primarily used to store a time-ordered history of values or events? | A. Notification Class<br>B. Device, because Object_List stores a timestamped copy of every value<br>C. Command, because each action entry automatically becomes a historical record<br>D. Trend Log | D. Trend Log | Trend Log and Trend Log Multiple objects maintain timestamped records for later retrieval. |  |
| ☐ | BAC-021 | Services | foundation | Why would a client use ReadPropertyMultiple instead of many individual ReadProperty requests? | A. To read several properties more efficiently in fewer transactions<br>B. To encrypt every property response and prevent other authenticated BACnet clients from reading the returned application data<br>C. To discover every IP router, BBMD peer, foreign device, and reachable BACnet network in a single confirmed application transaction<br>D. To change command priorities | A. To read several properties more efficiently in fewer transactions | ReadPropertyMultiple can request multiple properties and objects in one confirmed transaction, reducing protocol overhead when supported. |  |
| ☐ | BAC-022 | Services | foundation | Which service changes the value of a writable BACnet property? | A. I-Am<br>B. WriteProperty<br>C. Who-Has<br>D. ReadRange | B. WriteProperty | WriteProperty sends a value, and optionally an array index and command priority, to a writable property. |  |
| ☐ | BAC-023 | Services | intermediate | What is the main benefit of Change of Value reporting? | A. It replaces Who-Is, I-Am, Who-Has, I-Have, router discovery, address binding, and all other BACnet discovery mechanisms<br>B. It assigns BACnet network numbers, Device instances, and local MAC addresses automatically whenever a controller starts<br>C. Clients receive updates when a relevant value changes instead of polling continuously<br>D. All values are broadcast every second | C. Clients receive updates when a relevant value changes instead of polling continuously | COV reduces needless polling by notifying subscribed clients when defined value or status changes occur. |  |
| ☐ | BAC-024 | Services | intermediate | What must a recipient do after receiving a ConfirmedCOVNotification? | A. Send a Who-Is broadcast<br>B. Change its Device instance<br>C. Register as a foreign device<br>D. Return an acknowledgement or applicable error | D. Return an acknowledgement or applicable error | Confirmed notifications are confirmed services and therefore require a protocol response. |  |
| ☐ | BAC-025 | Services | foundation | Which service pair discovers an object by identifier or name? | A. Who-Has and I-Have<br>B. Who-Is and I-Am<br>C. TimeSynchronization and UTCTimeSynchronization<br>D. CreateObject and DeleteObject | A. Who-Has and I-Have | Who-Has asks which device contains an object; a device can answer with I-Have. |  |
| ☐ | BAC-026 | Services | intermediate | What is a key protocol difference between TimeSynchronization and UTCTimeSynchronization? | A. There is no difference<br>B. One conveys local date/time and the other conveys UTC date/time<br>C. One is only for MS/TP and the other only for IP<br>D. One changes object priorities | B. One conveys local date/time and the other conveys UTC date/time | TimeSynchronization carries local time, while UTCTimeSynchronization carries Coordinated Universal Time for devices that support it. |  |
| ☐ | BAC-027 | Services | intermediate | Why should access to ReinitializeDevice be tightly controlled? | A. It is required for normal discovery<br>B. It merely refreshes a browser page<br>C. It can restart or otherwise reinitialize a controller<br>D. It only reads public values | C. It can restart or otherwise reinitialize a controller | ReinitializeDevice can disrupt controller operation and may support password parameters, so it should be protected operationally and by network policy. |  |
| ☐ | BAC-028 | Services | intermediate | Which service is designed to transfer a portion of a BACnet File object's contents? | A. ReadRange<br>B. GetEnrollmentSummary<br>C. LifeSafetyOperation<br>D. AtomicReadFile | D. AtomicReadFile | AtomicReadFile and AtomicWriteFile transfer file data using stream or record access methods. |  |
| ☐ | BAC-029 | Services | intermediate | Which service communicates an alarm or event transition to a recipient? | A. EventNotification<br>B. DeviceCommunicationControl<br>C. I-Am-Router-To-Network<br>D. WriteGroup | A. EventNotification | ConfirmedEventNotification or UnconfirmedEventNotification conveys event state, timestamps, priority, and related event data. |  |
| ☐ | BAC-030 | Services | advanced | What problem does BACnet APDU segmentation solve? | A. Encrypting Device objects, object identifiers, property values, routing fields, and data-link headers independently inside each APDU<br>B. Transferring an application message larger than the parties' supported APDU size in multiple segments<br>C. Assigning and negotiating unique MS/TP MAC addresses across multiple EIA-485 trunks without any installer configuration<br>D. Forwarding IP broadcasts | B. Transferring an application message larger than the parties' supported APDU size in multiple segments | Segmentation divides a large confirmed transaction into sequenced APDU segments when both peers support the needed segmentation behavior. |  |
| ☐ | BAC-031 | BACnet/IP and BBMD | foundation | BACnet/IPv4 normally carries BVLL messages using which transport protocol? | A. SCTP<br>B. TCP<br>C. UDP<br>D. ICMP | C. UDP | BACnet/IPv4 uses UDP, with BVLL providing BACnet-specific virtual-link functions such as broadcast management. |  |
| ☐ | BAC-032 | BACnet/IP and BBMD | intermediate | What is the default BACnet/IP UDP port in decimal and hexadecimal? | A. 502 / 0x01F6<br>B. 80 / 0x0050<br>C. 443 / 0x01BB<br>D. 47808 / 0xBAC0 | D. 47808 / 0xBAC0 | The default BACnet/IP port is 47808 decimal, conventionally written 0xBAC0. |  |
| ☐ | BAC-033 | BACnet/IP and BBMD | foundation | Why does a local BACnet/IP broadcast normally fail to reach devices on another IP subnet? | A. IP routers normally do not forward local subnet broadcasts<br>B. BACnet permits only one IPv4 subnet in an internetwork, so a second subnet is rejected even when BACnet routers are present<br>C. UDP cannot carry subnet-directed, local, or global broadcasts and therefore requires a separate TCP connection for every BACnet recipient<br>D. Every remote device must use TCP | A. IP routers normally do not forward local subnet broadcasts | IP broadcast domains stop at routers, so BACnet needs broadcast management or another suitable architecture across subnets. |  |
| ☐ | BAC-034 | BACnet/IP and BBMD | foundation | What is the primary purpose of a BACnet Broadcast Management Device? | A. Terminate MS/TP wiring<br>B. Forward BACnet/IP broadcast traffic between configured IP subnets<br>C. Translate every BACnet object into Modbus registers<br>D. Assign Device instance numbers | B. Forward BACnet/IP broadcast traffic between configured IP subnets | A BBMD distributes BACnet/IP broadcasts between IP broadcast domains according to its broadcast distribution configuration. |  |
| ☐ | BAC-035 | BACnet/IP and BBMD | intermediate | What information is maintained in a BBMD's Broadcast Distribution Table? | A. Detailed MS/TP token statistics, baud rates, Max_Master values, and termination measurements for every connected serial trunk<br>B. TLS private keys, full certificate chains, revocation lists, trusted root authorities, and BACnet/SC node authorization policies<br>C. Other broadcast distribution peers and their addressing information<br>D. All object Present_Values | C. Other broadcast distribution peers and their addressing information | The BDT identifies where a BBMD should forward distributed broadcasts; entries include peer addressing and mask information as applicable. |  |
| ☐ | BAC-036 | BACnet/IP and BBMD | intermediate | What is stored in a BBMD's Foreign Device Table? | A. A permanent inventory of every Device object, including its object list, firmware revision, and complete network address binding<br>B. Only the network numbers advertised by BACnet routers, including hop counts, next-hop addresses, path costs, and route expiration times<br>C. Alarm acknowledgement history<br>D. Temporary foreign-device registrations with address and remaining lifetime | D. Temporary foreign-device registrations with address and remaining lifetime | The FDT records registered foreign devices and their time-to-live state so they can receive forwarded broadcasts. |  |
| ☐ | BAC-037 | BACnet/IP and BBMD | intermediate | What should a foreign device do before its BBMD registration time-to-live expires? | A. Renew its registration<br>B. Change its UDP port<br>C. Send a global Who-Is continuously<br>D. Delete its Device object | A. Renew its registration | Foreign-device registration is leased. The foreign device must register again before expiry to continue receiving distributed broadcasts. |  |
| ☐ | BAC-038 | BACnet/IP and BBMD | advanced | Where does the BACnet Virtual Link Layer sit relative to the BACnet NPDU on BACnet/IP? | A. It is above the APDU<br>B. It encapsulates the NPDU for the IP data link<br>C. It is inside every object property<br>D. It replaces the application layer | B. It encapsulates the NPDU for the IP data link | BVLL is the BACnet/IP virtual-link framing and function layer that carries NPDUs across the IP data link. |  |
| ☐ | BAC-039 | BACnet/IP and BBMD | advanced | Can multiple IP subnets participate in one BACnet network number? | A. Only when every participating controller is configured with the same IPv4 address, subnet mask, UDP port, and default gateway<br>B. Only over MS/TP<br>C. Yes, a BACnet/IP network can span IP subnets when broadcast management and addressing are designed correctly<br>D. No; each IPv4 host must have a different BACnet network number, even when all hosts share one local IP subnet and broadcast domain | C. Yes, a BACnet/IP network can span IP subnets when broadcast management and addressing are designed correctly | BACnet/IP can treat multiple IP subnets as one BACnet network; BBMDs or other specified mechanisms manage broadcasts across those subnets. |  |
| ☐ | BAC-040 | BACnet/IP and BBMD | intermediate | What should a BBMD do with an incoming distributed broadcast intended for its local BACnet/IP network? | A. Convert the broadcast into individual confirmed WriteProperty requests addressed to every Device instance found in its binding table<br>B. Assign the message a new Device instance, source network, destination network, command priority, and transaction identifier<br>C. Drop all broadcasts unconditionally<br>D. Distribute it on the local BACnet/IP network according to BVLL rules | D. Distribute it on the local BACnet/IP network according to BVLL rules | The BBMD bridges the broadcast distribution mechanism to its local IP broadcast domain while applying BVLL forwarding rules. |  |
| ☐ | BAC-041 | Routing and addressing | foundation | What does a BACnet network number identify? | A. A BACnet network segment in the internetwork<br>B. A single object property together with its datatype, command priority, event state, and most recently reported application value<br>C. A vendor organization together with its assigned identifier, product catalog, supported profiles, and proprietary object ranges<br>D. An alarm priority that determines recipient order, acknowledgement requirements, transition handling, and notification delivery | A. A BACnet network segment in the internetwork | Network numbers identify BACnet networks for network-layer routing; they do not identify individual devices. |  |
| ☐ | BAC-042 | Routing and addressing | intermediate | Which identifier is intended to remain meaningful across routed BACnet networks? | A. IPv4 subnet mask alone<br>B. Device instance number<br>C. Local MS/TP MAC address alone<br>D. Ethernet switch port number | B. Device instance number | A Device instance identifies the BACnet device logically across the internetwork; a MAC address is meaningful on its local data link. |  |
| ☐ | BAC-043 | Routing and addressing | foundation | What is the role of a BACnet router? | A. Store all trend history from every controller and provide permanent centralized retention for alarms, schedules, and audit records<br>B. Issue BTL certificates after testing each connected product for protocol conformance, interoperability, and site-specific sequence operation<br>C. Forward NPDUs between distinct BACnet networks<br>D. Forward Ethernet frames between switch ports only | C. Forward NPDUs between distinct BACnet networks | A BACnet router connects ports belonging to different BACnet network numbers and forwards network-layer traffic. |  |
| ☐ | BAC-044 | Routing and addressing | intermediate | Why are duplicate BACnet network numbers a serious design error? | A. Duplicate network numbers force every object property on both networks to read zero until each controller receives a new Device instance<br>B. They change all BACnet/IP traffic from UDP to TCP and force every MS/TP or ARC156 router to negotiate a TLS session<br>C. They disable TLS certificates<br>D. Routers cannot unambiguously determine the destination network path | D. Routers cannot unambiguously determine the destination network path | Network numbers must be unique within the BACnet internetwork so routing announcements and destinations are unambiguous. |  |
| ☐ | BAC-045 | Routing and addressing | intermediate | Which network-layer message asks routers whether they can reach a specified BACnet network? | A. Who-Is-Router-To-Network<br>B. Who-Is<br>C. Who-Has<br>D. Register-Foreign-Device | A. Who-Is-Router-To-Network | Who-Is-Router-To-Network discovers a route; routers answer with I-Am-Router-To-Network when appropriate. |  |
| ☐ | BAC-046 | Routing and addressing | intermediate | What does I-Am-Router-To-Network communicate? | A. An alarm acknowledgement<br>B. A router's reachable BACnet network numbers<br>C. A device's object list<br>D. A BBMD's foreign-device lease | B. A router's reachable BACnet network numbers | Routers use I-Am-Router-To-Network to advertise the destination networks they can reach. |  |
| ☐ | BAC-047 | Routing and addressing | advanced | Which BACnet destination network value represents a global broadcast? | A. 255<br>B. 65534<br>C. 65535<br>D. 0 | C. 65535 | DNET 65535 is the BACnet global-broadcast destination. Its scope should be used deliberately because routers propagate it. |  |
| ☐ | BAC-048 | Routing and addressing | advanced | What is the purpose of the Hop Count field in a routed BACnet NPDU? | A. Count the application objects traversed by a request so the destination can reject messages that reference too many object instances<br>B. Set and dynamically negotiate the MS/TP baud rate, Max_Master, Max_Info_Frames, station address, and token timeout on every traversed segment<br>C. Select the command priority at every router so higher-priority writes are forwarded before lower-priority application messages<br>D. Limit how many routers may forward the message | D. Limit how many routers may forward the message | Routers decrement Hop Count, preventing a routed message from circulating indefinitely. |  |
| ☐ | BAC-049 | Routing and addressing | intermediate | What does BACnet device address binding associate? | A. A Device instance with its BACnet network and MAC address<br>B. A user account with its password, certificate chain, application permissions, and preferred BACnet command priority<br>C. A trend record with its schedule, notification class, event-enrollment algorithm, acknowledgement state, and archival destination<br>D. A vendor ID with a UDP port | A. A Device instance with its BACnet network and MAC address | Address binding lets a client translate a logical Device instance into the network-layer address needed to communicate. |  |
| ☐ | BAC-050 | Routing and addressing | intermediate | What is the key distinction between a generic IP default gateway and a BACnet router? | A. An IP default gateway maintains every BACnet Priority_Array and resolves competing commands before forwarding ordinary IP packets<br>B. The IP gateway routes IP packets; the BACnet router understands and routes BACnet NPDUs between BACnet networks<br>C. They are always identical functions because every device that forwards IP packets is required to parse and route BACnet NPDUs<br>D. A BACnet router only changes analog values | B. The IP gateway routes IP packets; the BACnet router understands and routes BACnet NPDUs between BACnet networks | A device may combine both roles, but IP routing and BACnet network-layer routing solve different addressing problems. |  |
| ☐ | BAC-051 | MS/TP and physical media | foundation | Which physical layer is traditionally used by BACnet MS/TP? | A. Single-ended RS-232 multidrop<br>B. Analog 4-20 mA<br>C. EIA-485 balanced serial signaling<br>D. HDMI | C. EIA-485 balanced serial signaling | MS/TP uses EIA-485, commonly called RS-485, as its balanced multidrop physical layer. |  |
| ☐ | BAC-052 | MS/TP and physical media | foundation | How do MS/TP manager nodes coordinate access to the bus? | A. They transmit whenever they want with no arbitration<br>B. A cloud server schedules every frame<br>C. They use IP multicast<br>D. They pass a token in a logical ring | D. They pass a token in a logical ring | Token passing gives manager nodes deterministic opportunities to transmit on the shared EIA-485 bus. |  |
| ☐ | BAC-053 | MS/TP and physical media | intermediate | Which MAC address range can participate as MS/TP manager nodes? | A. 0 through 127<br>B. 128 through 254 only<br>C. 1 through 65535<br>D. 255 only | A. 0 through 127 | MS/TP manager nodes use addresses 0-127. Subordinate nodes may use 0-254, while 255 is the broadcast destination. |  |
| ☐ | BAC-054 | MS/TP and physical media | intermediate | What is MS/TP MAC address 255 used for? | A. A token timeout value that determines how long a manager waits before regenerating a lost token and restarting station discovery<br>B. Broadcast destination, not an assignable station address<br>C. The required address of the BACnet router that owns the token and coordinates all manager and subordinate transmissions on the segment<br>D. The mandatory address of the first manager node at the physical beginning of every correctly terminated EIA-485 trunk | B. Broadcast destination, not an assignable station address | 255 denotes broadcast when used as a destination and is not valid as a station's own address. |  |
| ☐ | BAC-055 | MS/TP and physical media | intermediate | What does Max_Master control on an MS/TP network? | A. The number of BBMD peers, foreign-device registrations, and routed IP subnets that an MS/TP manager is permitted to advertise<br>B. The nominal EIA-485 differential voltage, bias current, termination resistance, cable impedance, and maximum permitted trunk length<br>C. The highest address considered when manager nodes search for peers<br>D. The maximum Device instance permitted on the internetwork and the highest BACnet network number that a router may advertise | C. The highest address considered when manager nodes search for peers | Max_Master bounds manager-node discovery. Setting it below an active manager's MAC can keep that node out of the token ring. |  |
| ☐ | BAC-056 | MS/TP and physical media | advanced | What does Max_Info_Frames control? | A. The maximum number of objects a Device may expose across its Object_List before the controller must create another Device object<br>B. How many IP subnets, BBMD peers, foreign-device registrations, and BACnet network routes a manager may maintain<br>C. The largest trend buffer<br>D. How many information frames a manager may send when it holds the token | D. How many information frames a manager may send when it holds the token | Max_Info_Frames allocates how much traffic a manager can send per token possession and affects latency and bandwidth fairness. |  |
| ☐ | BAC-057 | MS/TP and physical media | foundation | What happens if devices on one MS/TP segment use different baud rates? | A. They will not reliably decode one another's frames<br>B. They automatically negotiate using Who-Is<br>C. Only broadcasts are affected<br>D. A BBMD corrects the mismatch | A. They will not reliably decode one another's frames | The shared serial segment must operate at a compatible baud rate; mismatches appear as silence, CRC errors, or corrupted traffic. |  |
| ☐ | BAC-058 | MS/TP and physical media | foundation | What is a likely result of two MS/TP devices sharing the same MAC address? | A. A standards-defined redundant controller pair in which both stations intentionally share a MAC address for automatic failover<br>B. Token disruption and intermittent or conflicting responses<br>C. Faster communication because both devices can transmit during the same token hold while recipients combine their duplicate responses<br>D. Automatic address translation in which the router assigns each conflicting station a temporary MAC address and updates Device bindings | B. Token disruption and intermittent or conflicting responses | Duplicate local MAC addresses make token ownership and replies ambiguous, commonly causing unstable communication. |  |
| ☐ | BAC-059 | MS/TP and physical media | foundation | Which wiring topology is generally preferred for an EIA-485 MS/TP trunk? | A. A separate home run for every device tied together at one end<br>B. A closed electrical ring<br>C. A continuous daisy chain with short stubs<br>D. A large uncontrolled star | C. A continuous daisy chain with short stubs | A linear bus minimizes impedance discontinuities and reflections; long stubs and star branches degrade signal integrity. |  |
| ☐ | BAC-060 | MS/TP and physical media | intermediate | Where are termination resistors normally placed on an MS/TP segment? | A. At every device<br>B. Only at the middle device<br>C. Nowhere on any EIA-485 network<br>D. At the two physical ends of the main trunk | D. At the two physical ends of the main trunk | Proper end-of-line termination at both physical ends matches the cable and reduces signal reflections. |  |
| ☐ | BAC-061 | MS/TP and physical media | intermediate | What is the purpose of EIA-485 biasing on an MS/TP trunk? | A. Hold the idle bus in a known state when no driver is active<br>B. Increase the permitted Device instance range so stations with large instance numbers can participate on the same serial segment<br>C. Forward all local, remote, and global BACnet/IP broadcasts between configured IPv4 subnets without requiring BBMDs<br>D. Encrypt serial frames | A. Hold the idle bus in a known state when no driver is active | Bias resistors establish a defined idle differential state. Biasing must follow the transceiver and system design rather than being enabled indiscriminately everywhere. |  |
| ☐ | BAC-062 | MS/TP and physical media | foundation | Why must the data-pair polarity be consistent along an MS/TP trunk? | A. Reversing the pair changes every Device object name and causes clients to rebuild their complete address-binding caches<br>B. Reversed polarity can prevent receivers from decoding the differential signal<br>C. Polarity assigns BACnet network numbers, Device instances, MS/TP MAC addresses, and command priorities according to conductor color<br>D. Polarity selects command priority | B. Reversed polarity can prevent receivers from decoding the differential signal | EIA-485 receivers depend on consistent differential-pair polarity; one reversed device or segment can fail or disrupt communication. |  |
| ☐ | BAC-063 | MS/TP and physical media | intermediate | Which MS/TP node type must a BACnet router port be able to act as? | A. A BBMD foreign device that registers periodically with another BBMD and receives distributed BACnet/IP broadcasts over UDP<br>B. An analog input<br>C. A manager node that participates in token passing<br>D. A subordinate-only node | C. A manager node that participates in token passing | A router must be able to initiate communications on the MS/TP network, which requires manager-node behavior. |  |
| ☐ | BAC-064 | MS/TP and physical media | intermediate | What is a practical advantage of assigning compact, consecutive MS/TP manager MAC addresses and tuning Max_Master? | A. It removes the need for end-of-line termination, biasing, shield continuity, and consistent EIA-485 data-pair polarity<br>B. It permits duplicate Device instances and duplicate MAC addresses because token polling automatically disambiguates the responding station<br>C. It converts MS/TP to BACnet/SC<br>D. Less time polling unused addresses and faster token maintenance | D. Less time polling unused addresses and faster token maintenance | Reducing gaps and setting Max_Master appropriately cuts Poll For Master overhead while preserving planned expansion room. |  |
| ☐ | BAC-065 | MS/TP and physical media | foundation | Which BAS network uses the BACnet ARCNET data link at 156 kbps, commonly carried over an EIA-485 physical layer? | A. ARC156<br>B. MS/TP configured for 156 kbps over an Ethernet physical layer<br>C. BACnet/IPv4 using UDP port 156 on an EIA-485 trunk<br>D. BACnet/SC with its WebSocket frames converted directly to EIA-485 signaling | A. ARC156 | ARC156 is the common Automated Logic BAS implementation of the BACnet ARCNET data link at 156 kbps over an EIA-485 physical layer. It remains distinct from BACnet MS/TP even though both can use EIA-485 wiring. |  |
| ☐ | BAC-066 | BACnet/SC and security | foundation | What transport foundation does BACnet Secure Connect use? | A. SMTP email<br>B. TLS-secured WebSocket connections<br>C. Unencrypted UDP broadcast only<br>D. Serial token passing only | B. TLS-secured WebSocket connections | BACnet/SC carries BVLC messages over secure WebSocket connections protected by TLS. |  |
| ☐ | BAC-067 | BACnet/SC and security | foundation | What logical topology does a typical BACnet/SC network use? | A. A peer-to-peer UDP broadcast mesh in which every node must maintain a direct unencrypted connection to every other node<br>B. A Modbus register tree<br>C. Hub-and-spoke, with nodes connecting to a hub function<br>D. An electrical EIA-485 daisy chain | C. Hub-and-spoke, with nodes connecting to a hub function | Every BACnet/SC node supports a hub connection, creating the standard hub-and-spoke connectivity model. |  |
| ☐ | BAC-068 | BACnet/SC and security | intermediate | What is the purpose of a BACnet/SC failover hub? | A. Replace every BACnet router, BBMD, and application gateway in the internetwork whenever the primary hub is unavailable<br>B. Assign MS/TP MAC addresses<br>C. Store trend records<br>D. Provide an alternate hub connection if the primary hub is unavailable | D. Provide an alternate hub connection if the primary hub is unavailable | Nodes can connect to a configured failover hub when they cannot use the primary hub, improving availability. |  |
| ☐ | BAC-069 | BACnet/SC and security | intermediate | May BACnet/SC nodes establish direct connections for unicast traffic? | A. Yes, direct connections are optional and can bypass the hub for unicast<br>B. No; every unicast frame must traverse two BBMDs and both primary and failover hubs before reaching the destination node<br>C. Only over a dedicated MS/TP cable after the SC hub converts the TLS WebSocket connection into token-passing EIA-485 frames<br>D. Only without TLS | A. Yes, direct connections are optional and can bypass the hub for unicast | BACnet/SC optionally supports direct secure WebSocket connections between nodes for unicast efficiency. |  |
| ☐ | BAC-070 | BACnet/SC and security | foundation | What is a central operational role of certificates in BACnet/SC? | A. Replace Device instances, BACnet network numbers, and local MAC addresses with certificate serial numbers at every protocol layer<br>B. Establish trusted TLS identities for network participation<br>C. Set analog engineering units<br>D. Choose MS/TP baud rate | B. Establish trusted TLS identities for network participation | Certificate trust supports authenticated, confidential, integrity-protected TLS connections between BACnet/SC peers. |  |
| ☐ | BAC-071 | BACnet/SC and security | intermediate | Which URI scheme identifies a TLS-secured WebSocket endpoint used by BACnet/SC? | A. ftp<br>B. snmp<br>C. wss<br>D. ws | C. wss | BACnet/SC uses secure WebSockets, represented by the wss URI scheme. |  |
| ☐ | BAC-072 | BACnet/SC and security | advanced | Does admitting a device to a certificate-trusted BACnet/SC network automatically authorize every protected application operation? | A. Yes; admission by a trusted certificate grants unrestricted read, write, reinitialize, and device-control authority throughout the internetwork<br>B. Yes, TLS removes all need for policy<br>C. No, because BACnet/SC has no identity at all<br>D. No, trusted transport participation and application authorization are separate concerns | D. No, trusted transport participation and application authorization are separate concerns | TLS trust controls secure connectivity. Fine-grained permission for protected operations requires appropriate authentication and authorization policy. |  |
| ☐ | BAC-073 | BACnet/SC and security | intermediate | Why can BACnet/SC be easier to accommodate through modern firewalls than broadcast-oriented BACnet/IP? | A. It uses managed, persistent secure connections instead of relying on routed IP broadcasts<br>B. It disables BACnet routing and sends no traffic through managed firewall connections after the initial certificate exchange completes<br>C. It sends no network traffic<br>D. It uses analog wiring | A. It uses managed, persistent secure connections instead of relying on routed IP broadcasts | Hub connections provide explicit endpoints and connection flows, reducing dependence on broadcast forwarding and broadly opened UDP paths. |  |
| ☐ | BAC-074 | BACnet/SC and security | intermediate | What happens to the BACnet object and service model when BACnet/SC is used? | A. Only Device objects remain; every other standard object and service is replaced by WebSocket-specific resources and operations<br>B. It remains the BACnet application model; BACnet/SC changes the secure data-link transport<br>C. It is replaced by Modbus objects<br>D. All objects become proprietary | B. It remains the BACnet application model; BACnet/SC changes the secure data-link transport | BACnet/SC is a BACnet data-link option. Standard objects, services, and network-layer concepts continue above it. |  |
| ☐ | BAC-075 | BACnet/SC and security | intermediate | Which statement correctly compares BACnet/SC with placing BACnet/IP inside a generic VPN? | A. A generic VPN rewrites every BACnet Device instance, network number, object identifier, and command priority as packets cross the tunnel<br>B. BACnet/SC cannot use IP infrastructure<br>C. BACnet/SC is standardized within BACnet and defines BACnet-aware secure connectivity; a VPN is a separate network overlay<br>D. They are identical protocols | C. BACnet/SC is standardized within BACnet and defines BACnet-aware secure connectivity; a VPN is a separate network overlay | Both may protect traffic, but BACnet/SC defines secure BACnet virtual-link behavior, hubs, peers, and BACnet-specific connection management. |  |
| ☐ | BAC-076 | Alarms, trends, and schedules | foundation | What does an object's Event_State property indicate? | A. Its complete IPv4 configuration, including subnet mask, default gateway, DNS servers, UDP port, and current BBMD registration lifetime<br>B. Its MS/TP baud rate<br>C. Its vendor ID<br>D. Its current event condition such as normal, fault, offnormal, high limit, or low limit | D. Its current event condition such as normal, fault, offnormal, high limit, or low limit | Event_State reports the object's current event state using a standardized enumeration appropriate to its event algorithm. |  |
| ☐ | BAC-077 | Alarms, trends, and schedules | intermediate | What does Ack_Required indicate in BACnet event reporting? | A. Whether a transition requires acknowledgement according to the event configuration<br>B. Whether every ReadProperty request requires a password, certificate challenge, operator acknowledgement, and a confirmed event response<br>C. Whether the device supports IP<br>D. Whether a trend buffer is full | A. Whether a transition requires acknowledgement according to the event configuration | Acknowledgement requirements are configured per event transition, commonly to-offnormal, to-fault, and to-normal. |  |
| ☐ | BAC-078 | Alarms, trends, and schedules | intermediate | What is the main purpose of a Notification Class object? | A. Configure EIA-485 bias, end-of-line termination, data-pair polarity, trunk length, baud rate, and repeater placement for serial networks<br>B. Define event priorities, acknowledgement requirements, and recipient routing<br>C. Store analog Present_Value history<br>D. Route NPDUs between networks | B. Define event priorities, acknowledgement requirements, and recipient routing | Notification Class centralizes how event transitions are prioritized and delivered to configured recipients. |  |
| ☐ | BAC-079 | Alarms, trends, and schedules | advanced | What is an Event Enrollment object used for? | A. Enroll a station in an MS/TP token ring while assigning its MAC address, Max_Master value, baud rate, and token-retry timing<br>B. Create a TLS certificate<br>C. Apply an event algorithm to monitor a referenced value, often when event detection is not intrinsic to that object<br>D. Register a foreign BACnet/IP device | C. Apply an event algorithm to monitor a referenced value, often when event detection is not intrinsic to that object | Event Enrollment supports algorithmic event detection by referencing monitored properties and event parameters. |  |
| ☐ | BAC-080 | Alarms, trends, and schedules | foundation | What normally appears in each Trend Log record? | A. A BDT peer only<br>B. A TLS private key<br>C. The entire controller program, object database, certificate store, routing table, and current BBMD configuration at the sample time<br>D. A timestamp plus a logged value or status/error indication | D. A timestamp plus a logged value or status/error indication | Trend records pair time with the sampled or triggered datum and associated status information. |  |
| ☐ | BAC-081 | Alarms, trends, and schedules | intermediate | What does a Trend Log's Stop_When_Full setting control? | A. Whether logging stops at capacity instead of overwriting the oldest records<br>B. Whether all COV subscriptions expire immediately whenever the trend buffer reaches its configured record capacity<br>C. Whether the Device reboots<br>D. Whether BBMD forwarding stops | A. Whether logging stops at capacity instead of overwriting the oldest records | When Stop_When_Full is false, a full circular log can overwrite oldest records; when true, collection stops at capacity. |  |
| ☐ | BAC-082 | Alarms, trends, and schedules | foundation | Why is reliable time synchronization important in a BACnet system? | A. It automatically corrects reversed EIA-485 polarity and recalculates termination resistance based on the current device count<br>B. It makes alarms, trends, schedules, and audit sequences comparable across devices<br>C. It assigns network numbers<br>D. It eliminates all broadcasts | B. It makes alarms, trends, schedules, and audit sequences comparable across devices | Unsynchronized clocks make event ordering, logs, schedule execution, and diagnosis unreliable. |  |
| ☐ | BAC-083 | Alarms, trends, and schedules | intermediate | A schedule consistently executes one hour early after a seasonal clock change. What should be checked first? | A. Only the BBMD Broadcast Distribution Table, because seasonal time changes are calculated exclusively by broadcast-distribution peers<br>B. The object Vendor_Identifier<br>C. Device time, UTC offset, daylight-saving configuration, and time-sync source<br>D. MS/TP termination resistance only | C. Device time, UTC offset, daylight-saving configuration, and time-sync source | A consistent one-hour shift points to local time, offset, DST, or synchronization configuration rather than the schedule values themselves. |  |
| ☐ | BAC-084 | Alarms, trends, and schedules | foundation | What does a Calendar object represent? | A. A complete inventory of IP routers, their reachable BACnet networks, hop counts, BBMD peers, and foreign-device registrations<br>B. A command priority array<br>C. A table of vendor IDs<br>D. A reusable set of dates or date ranges for exception logic | D. A reusable set of dates or date ranges for exception logic | Calendar objects let schedules and other logic reference date lists, ranges, and recurring date patterns. |  |
| ☐ | BAC-085 | Alarms, trends, and schedules | intermediate | What is the difference between intrinsic and algorithmic event detection? | A. Intrinsic detection is built into the monitored object; algorithmic detection is represented separately, commonly with Event Enrollment<br>B. Intrinsic events are available only on BACnet/IP objects, while algorithmic events are available only on MS/TP and ARC156 devices regardless of object type<br>C. Only algorithmic events have timestamps<br>D. There is no difference | A. Intrinsic detection is built into the monitored object; algorithmic detection is represented separately, commonly with Event Enrollment | Some object types contain their own event parameters, while Event Enrollment can apply a separate standard event algorithm to referenced data. |  |
| ☐ | BAC-086 | Interoperability and conformance | foundation | What is a BACnet PICS? | A. A mandatory cloud subscription that stores live object values, trend records, alarm recipients, and controller credentials for a BACnet product<br>B. A Protocol Implementation Conformance Statement listing a product's BACnet capabilities<br>C. A packet-capture image<br>D. A wiring termination standard | B. A Protocol Implementation Conformance Statement listing a product's BACnet capabilities | The PICS describes supported BIBBs, object types, data links, character sets, segmentation, and other implementation capabilities. |  |
| ☐ | BAC-087 | Interoperability and conformance | intermediate | What does a BACnet Interoperability Building Block describe? | A. An IPv4 subnet<br>B. A required TLS cipher suite, certificate format, private-key storage mechanism, and firewall policy used by every BACnet data link<br>C. A defined interoperable capability composed of one or more services and related requirements<br>D. A physical enclosure for a controller | C. A defined interoperable capability composed of one or more services and related requirements | BIBBs group service roles and related requirements into capabilities that can be specified and compared. |  |
| ☐ | BAC-088 | Interoperability and conformance | foundation | What does BTL certification primarily indicate? | A. The product is guaranteed to satisfy every possible sequence of operation, control-loop requirement, and site-specific acceptance test<br>B. The product requires no commissioning<br>C. The product is made by ASHRAE<br>D. The product was independently tested against applicable BACnet conformance and interoperability requirements | D. The product was independently tested against applicable BACnet conformance and interoperability requirements | BTL certification provides evidence of tested BACnet implementation; project-specific application behavior still requires design and commissioning. |  |
| ☐ | BAC-089 | Interoperability and conformance | intermediate | What is ANSI/ASHRAE Standard 135.1 used for? | A. Methods of test for BACnet conformance<br>B. Electrical installation code for all buildings<br>C. IP address allocation<br>D. Writing controller sequences | A. Methods of test for BACnet conformance | Standard 135 defines BACnet, while Standard 135.1 defines procedures for testing claimed BACnet capabilities. |  |
| ☐ | BAC-090 | Interoperability and conformance | foundation | What does a BACnet Vendor Identifier identify? | A. An alarm recipient<br>B. The organization assigned that vendor number<br>C. A unique device on the internetwork<br>D. A BACnet network segment | B. The organization assigned that vendor number | Vendor IDs identify organizations and provide a namespace for proprietary extensions; they do not replace unique Device instances. |  |
| ☐ | BAC-091 | Interoperability and conformance | intermediate | What does a device's Protocol_Revision communicate? | A. Its IP subnet prefix<br>B. The expiration date of its BTL certificate together with the laboratory, test suite, and technician that approved the listing<br>C. The BACnet protocol revision implemented by the device<br>D. Its firmware build date only | C. The BACnet protocol revision implemented by the device | Protocol_Revision helps clients understand which standardized revision and associated features the device implements. |  |
| ☐ | BAC-092 | Interoperability and conformance | intermediate | What is the purpose of a BACnet device profile? | A. Assign a unique IP address<br>B. Replace the PICS entirely<br>C. Define the building mechanical schedule, occupied modes, alarm routing, trend intervals, and every sequence of operation for a project<br>D. Define a recognized set of minimum BACnet capabilities for a device role | D. Define a recognized set of minimum BACnet capabilities for a device role | Profiles establish role-oriented capability baselines, but the PICS is still needed to understand a product's complete implementation. |  |
| ☐ | BAC-093 | Interoperability and conformance | intermediate | Does a BTL listing guarantee that two products implement the owner's sequence of operation correctly? | A. No, it supports protocol conformance and interoperability but does not replace application design and functional testing<br>B. Yes; listing guarantees every owner sequence, controller program, mechanical response, alarm route, and site-specific functional test without commissioning<br>C. Yes, if both use UDP 47808<br>D. No, because BTL tests only electrical safety | A. No, it supports protocol conformance and interoperability but does not replace application design and functional testing | BTL testing reduces protocol-integration risk. Controls logic, naming, graphics, sequences, and project requirements still need verification. |  |
| ☐ | BAC-094 | Interoperability and conformance | advanced | May a BACnet product implement proprietary object types or properties? | A. Only on MS/TP<br>B. Yes, within assigned vendor-specific ranges and with adequate documentation<br>C. No; the standard forbids all vendor extensions, private properties, proprietary object types, and product-specific capability documentation<br>D. Only if it abandons standard objects | B. Yes, within assigned vendor-specific ranges and with adequate documentation | BACnet reserves vendor-specific namespaces so innovation can coexist with standard interoperable capabilities; clients may need vendor documentation. |  |
| ☐ | BAC-095 | Interoperability and conformance | intermediate | What is the best starting point when specifying required BACnet interoperability? | A. Choose a UDP port and omit all application requirements<br>B. Assume every product labeled BACnet supports every standard service, object type, data link, device profile, and optional interoperability feature<br>C. State required functional capabilities, applicable BIBBs/profiles, data links, objects, and project acceptance tests<br>D. Require only that the word BACnet appear on the datasheet | C. State required functional capabilities, applicable BIBBs/profiles, data links, objects, and project acceptance tests | A testable capability specification and commissioning plan are more reliable than a generic BACnet requirement. |  |
| ☐ | BAC-096 | Troubleshooting | intermediate | A workstation discovers a device by I-Am but every ReadProperty request times out. What is a strong first hypothesis? | A. The device has no Device object<br>B. Who-Is and I-Am automatically prove every forward and return unicast path, firewall rule, router binding, and advertised address is usable<br>C. The trend buffer is full<br>D. Discovery reached the workstation, but the advertised return address, routing, firewall, or unicast path is unusable | D. Discovery reached the workstation, but the advertised return address, routing, firewall, or unicast path is unusable | Broadcast discovery and subsequent unicast communication can follow different paths. Validate the source address, address binding, routes, NAT, and firewall policy. |  |
| ☐ | BAC-097 | Troubleshooting | foundation | Two controllers use the same Device instance. What symptom is most likely? | A. Ambiguous discovery and address binding, with communication switching between devices<br>B. Standards-defined controller clustering with automatic failover, synchronized Priority_Arrays, and no effect on discovery or address binding<br>C. Automatic device clustering<br>D. Only a cosmetic name conflict | A. Ambiguous discovery and address binding, with communication switching between devices | Duplicate Device instances break the assumption that one logical identifier maps to one BACnet device. |  |
| ☐ | BAC-098 | Troubleshooting | intermediate | A remote laptop registered as a foreign device stops receiving broadcasts after several minutes. What should be checked? | A. Only MS/TP Max_Info_Frames, token-retry timing, serial termination, and manager MAC addressing on the nearest unrelated EIA-485 trunk<br>B. Registration renewal, time-to-live, BBMD FDT state, and return-path reachability<br>C. Analog input Units<br>D. Schedule exception dates only | B. Registration renewal, time-to-live, BBMD FDT state, and return-path reachability | Foreign registration expires unless renewed, and NAT/firewall changes can also invalidate the BBMD's path to the registered address. |  |
| ☐ | BAC-099 | Troubleshooting | intermediate | A commandable output ignores a new write even though the service succeeds. What should be inspected first? | A. The Device Vendor_Identifier<br>B. The termination, bias voltage, baud rate, polarity, and Max_Master configuration of an unrelated MS/TP trunk elsewhere in the building<br>C. Priority_Array for a higher-priority active command and the priority used by the new write<br>D. The BBMD BDT | C. Priority_Array for a higher-priority active command and the priority used by the new write | A successful lower-priority write can be masked by a higher-priority value. Inspect the full Priority_Array and Relinquish_Default. |  |
| ☐ | BAC-100 | Troubleshooting | advanced | A BACnet internetwork experiences a broadcast storm immediately after a BBMD configuration change. What is the best first review? | A. Increase every trend buffer<br>B. Change all Device instances<br>C. Disable every confirmed service, COV subscription, trend log, event notification, and router advertisement across the complete BACnet internetwork<br>D. Check BDT topology for duplicate, reciprocal-loop, mask, or addressing errors and inspect captured BVLL forwarding | D. Check BDT topology for duplicate, reciprocal-loop, mask, or addressing errors and inspect captured BVLL forwarding | A malformed broadcast-distribution topology can replicate traffic. Review peer entries and packet traces before making unrelated application changes. |  |
| ☐ | BAC-101 | EIA-485 electrical engineering | elite | An EIA-485 receiver measures +2.35 V at its non-inverting input and +2.05 V at its inverting input. What is guaranteed? | A. A high state, because the differential input is +300 mV<br>B. An undefined state, because the differential is below 1.5 V<br>C. A low state, because both input voltages are positive<br>D. An invalid state, because common mode must equal zero volts | A. A high state, because the differential input is +300 mV | The receiver evaluates the difference between its inputs: 2.35 V − 2.05 V = +0.30 V. That exceeds the +200 mV threshold, while the +2.20 V common-mode level remains inside the allowed range. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver differential sensitivity and common-mode range |
| ☐ | BAC-102 | EIA-485 electrical engineering | elite | Before BACnet addressing, topology, and product limits are applied, what theoretical receiver count corresponds to 1/4-unit-load EIA-485 transceivers? | A. 64 receivers before accounting for other limits<br>B. 128 receivers before accounting for other limits<br>C. 256 receivers under the same electrical calculation<br>D. 32 receivers because fractional loads do not add | B. 128 receivers before accounting for other limits | Each quarter-unit-load receiver consumes 0.25 UL; 32 divided by 0.25 equals 128 theoretical receivers. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Table 1, 1/4 UL row |
| ☐ | BAC-103 | EIA-485 electrical engineering | elite | A loaded-driver compliance test measures 1.2 V differential across the EIA-485 test load. How should that result be interpreted? | A. It passes because any differential above 200 mV satisfies the driver test<br>B. It passes because the loaded-driver minimum is exactly 1.0 V differential<br>C. It fails the 1.5 V loaded-driver minimum, even though a receiver may switch<br>D. It fails only if the common-mode voltage is also outside the permitted range | C. It fails the 1.5 V loaded-driver minimum, even though a receiver may switch | Driver compliance and receiver sensitivity are different limits. A receiver threshold is ±200 mV, but the standard loaded-driver test requires at least 1.5 V differential output, so 1.2 V fails. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Driver output test and receiver threshold comparison |
| ☐ | BAC-104 | EIA-485 electrical engineering | elite | Which minimum receiver input resistance represents one standard EIA-485 unit load at the 12 V test point? | A. 96 kΩ, equivalent to one-eighth unit load<br>B. 48 kΩ, equivalent to one-quarter unit load<br>C. 24 kΩ, equivalent to one-half unit load<br>D. 12 kΩ, equivalent to one full unit load | D. 12 kΩ, equivalent to one full unit load | One unit load is represented by 1 mA at 12 V, equivalent to a 12 kΩ minimum input resistance. Fractional-load receivers have proportionally higher input resistance. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Table 1, 1 UL row |
| ☐ | BAC-105 | EIA-485 electrical engineering | elite | A mixed EIA-485 segment has 20 full-unit-load receivers and 24 half-unit-load receivers. What is its receiver loading? | A. 32 UL, exactly the nominal segment load budget<br>B. 44 UL, because each package counts as one load<br>C. 22 UL, after averaging the two receiver groups<br>D. 64 UL, the limit for all fractional-load devices | A. 32 UL, exactly the nominal segment load budget | The total is 20 × 1 UL plus 24 × 0.5 UL, or 32 UL. Device count alone is not the electrical loading calculation. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Unit-load definition and Table 1 |
| ☐ | BAC-106 | EIA-485 electrical engineering | elite | For a conventional EIA-485 receiver, which differential input guarantees the non-inverting input is recognized as high? | A. At least +50 mV across the receiver inputs<br>B. At least +200 mV across the receiver inputs<br>C. At least +1.5 V measured to signal ground<br>D. At least +5 V measured between both inputs | B. At least +200 mV across the receiver inputs | A conventional EIA-485 receiver guarantees one state at +200 mV or greater differential input and the opposite state at −200 mV or less. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver input sensitivity discussion |
| ☐ | BAC-107 | EIA-485 electrical engineering | elite | What does the base EIA-485 threshold specification guarantee when the differential input is between −200 mV and +200 mV? | A. A guaranteed logic zero throughout that interval<br>B. A guaranteed logic one throughout that interval<br>C. No defined conventional-receiver output in that interval<br>D. A guaranteed alternating output at the baud rate | C. No defined conventional-receiver output in that interval | The conventional receiver output is undefined inside the ±200 mV threshold band. True fail-safe receivers add behavior beyond that basic guarantee. | [Analog Devices AN-1458: Isolated RS-485 with Integrated Transformer Driver](https://www.analog.com/en/resources/app-notes/an-1458.html) — Standard receiver threshold and true fail-safe discussion |
| ☐ | BAC-108 | EIA-485 electrical engineering | elite | Which common-mode input range must a standard EIA-485 receiver tolerate while detecting the differential signal? | A. 0 V through +5 V only at both conductors<br>B. −12 V through +12 V relative to shield<br>C. −5 V through +5 V relative to local common<br>D. −7 V through +12 V at the receiver inputs | D. −7 V through +12 V at the receiver inputs | EIA-485 receivers are specified to operate with input common-mode voltage from −7 V to +12 V while evaluating the differential voltage. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver common-mode range |
| ☐ | BAC-109 | EIA-485 electrical engineering | elite | Across the standard loaded EIA-485 driver test circuit, what differential output range is expected? | A. At least 1.5 V and no more than 5 V<br>B. At least 0.2 V and no more than 1 V<br>C. At least 5 V and no more than 12 V<br>D. Exactly 2.5 V with zero permitted tolerance | A. At least 1.5 V and no more than 5 V | The loaded driver test requires at least 1.5 V differential output and limits it to 5 V; the receiver threshold is much lower at ±200 mV. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Driver output test, 1.5 V < VOD < 5 V |
| ☐ | BAC-110 | EIA-485 electrical engineering | elite | Why is approximately 54 Ω used in the EIA-485 loaded-driver compliance test? | A. It models one 54 Ω cable with no termination or receivers<br>B. It represents the worst-case parallel effect of terminations and receiver loads<br>C. It forces each receiver input to consume exactly two unit loads<br>D. It is the required characteristic impedance for BACnet MS/TP cable | B. It represents the worst-case parallel effect of terminations and receiver loads | The compliance load approximates the heavy parallel loading produced by two end terminations together with the allowed receiver unit loads; it is not the cable impedance. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Figure 4 and 54 Ω loaded-driver test discussion |
| ☐ | BAC-111 | EIA-485 electrical engineering | elite | Before receiver loading is included, what DC load do two 120 Ω end-of-line terminators present to the driver? | A. 240 Ω because the two terminators are in series<br>B. 120 Ω because only the far terminator is visible<br>C. 60 Ω because both terminators are in parallel<br>D. 54 Ω because cable impedance changes each resistor | C. 60 Ω because both terminators are in parallel | From the differential driver's perspective, the two 120 Ω end terminations are parallel, producing 60 Ω before receiver input loading is added. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Termination and loaded-driver test discussion |
| ☐ | BAC-112 | EIA-485 electrical engineering | elite | What electrical state should an EIA-485 transceiver enter when its driver-enable input is deasserted? | A. Drive both conductors high through low impedance<br>B. Drive a continuous alternating synchronization pattern<br>C. Short the pair together to suppress reflections<br>D. Present a high-impedance, tri-stated driver output | D. Present a high-impedance, tri-stated driver output | Deasserting driver enable places the driver outputs in a high-impedance state so another station can drive the shared bus. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Driver-enable and tri-state operation |
| ☐ | BAC-113 | EIA-485 electrical engineering | elite | On a two-wire half-duplex MS/TP segment, how many stations may actively drive the pair at one instant during normal operation? | A. One station; all other drivers must be high impedance<br>B. Two stations, provided their transmitted bits agree<br>C. Every manager currently represented in the token ring<br>D. All stations while the token frame is being repeated | A. One station; all other drivers must be high impedance | Two-wire EIA-485 is a shared half-duplex medium. Only the current transmitter may enable its driver; simultaneous drivers create contention. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Two-wire half-duplex multipoint operation |
| ☐ | BAC-114 | EIA-485 electrical engineering | elite | A receiver sees +14 V on one input and +12 V on the other. The 2 V differential is adequate; what remains wrong? | A. The differential is below the 200 mV receiver threshold<br>B. The +13 V common-mode level exceeds the +12 V limit<br>C. The pair has exactly the required 2 V common-mode level<br>D. Nothing; differential amplitude is the only EIA-485 limit | B. The +13 V common-mode level exceeds the +12 V limit | The average input level is +13 V, outside the standard +12 V common-mode ceiling, even though the 2 V differential amplitude is healthy. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Differential sensitivity and −7 V to +12 V common-mode range |
| ☐ | BAC-115 | MS/TP token and timing | elite | After how much qualifying silence does an MS/TP manager conclude that the token has been lost? | A. 20 ms of silence after the previous octet<br>B. 255 ms of silence after a confirmed request<br>C. 500 ms without a data-available or receive-error event<br>D. 1,000 ms without receiving a complete token frame | C. 500 ms without a data-available or receive-error event | Tno_token is 500 ms without a DataAvailable or ReceiveError event. The node then enters the no-token recovery process. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tno_token |
| ☐ | BAC-116 | MS/TP token and timing | elite | What is the width of each address-based token-generation slot during MS/TP lost-token recovery? | A. 1 ms per station-address slot<br>B. 5 ms per station-address slot<br>C. 20 milliseconds per station-address time slot<br>D. 10 ms per station-address slot | D. 10 ms per station-address slot | Tslot is 10 ms. A manager's address offsets its token-generation window after Tno_token. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tslot |
| ☐ | BAC-117 | MS/TP token and timing | elite | Which expression gives the start of a fixed-address manager's token-generation window after token loss? | A. Tno_token + (Tslot × this station address)<br>B. Treply_timeout + (Tslot × next station address)<br>C. Tusage_delay × Max_Info_Frames × station address<br>D. Tframe_abort + Tturnaround + one token rotation | A. Tno_token + (Tslot × this station address) | The NO_TOKEN state assigns each manager a window beginning at Tno_token + Tslot × TS, where TS is its station address. Lower addresses therefore get earlier recovery opportunities. | [ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — Addendum 135-2004d-8, NO_TOKEN GenerateToken transition |
| ☐ | BAC-118 | MS/TP token and timing | elite | With Tno_token = 500 ms and Tslot = 10 ms, when does station address 37 first enter its token-generation window? | A. At 537 ms after qualifying silence begins<br>B. At 870 ms after qualifying silence begins<br>C. At 3,700 ms after qualifying silence begins<br>D. At 5,000 ms after qualifying silence begins | B. At 870 ms after qualifying silence begins | The start is 500 ms + (10 ms × 37) = 870 ms. A lower-address manager would receive an earlier slot. | [ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — NO_TOKEN GenerateToken formula<br>[BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tno_token and Tslot |
| ☐ | BAC-119 | MS/TP token and timing | elite | What is the maximum Tusage_delay after receiving a Token or Poll For Master before beginning a frame? | A. 5 ms after the previous frame ends<br>B. 10 ms after the previous frame ends<br>C. 15 ms after the previous frame ends<br>D. 20 ms after the prior token or poll frame ends | C. 15 ms after the previous frame ends | Tusage_delay is 15 ms: the maximum wait after receiving a token or Poll For Master before transmitting the first octet. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tusage_delay |
| ☐ | BAC-120 | MS/TP token and timing | elite | Which range correctly describes Tusage_timeout for waiting on token use or a Poll For Master reply? | A. At least 5 ms and never more than 10 ms<br>B. At least 10 ms and never more than 15 ms<br>C. At least 15 ms and never more than 40 ms in service<br>D. At least 20 ms and never more than 35 ms | D. At least 20 ms and never more than 35 ms | The minimum Tusage_timeout is 20 ms; an implementation may use a larger value, but not more than 35 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Tusage_timeout field documentation |
| ☐ | BAC-121 | MS/TP token and timing | elite | What is the maximum Treply_delay for starting either a reply or Reply Postponed after a request frame? | A. 250 ms from reception of the request frame<br>B. 255 ms from transmission of the request frame<br>C. 300 ms from reception of the token frame<br>D. 500 ms from the last observed bus activity | A. 250 ms from reception of the request frame | A responding node has at most 250 ms to begin a reply or send Reply Postponed after receiving a frame that expects a reply. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Treply_delay field documentation |
| ☐ | BAC-122 | MS/TP token and timing | elite | Which limits apply to Treply_timeout while waiting for a station to begin replying to a confirmed request? | A. Minimum 200 ms, with no specified upper bound<br>B. Minimum 255 ms, and an implementation may not exceed 300 ms<br>C. Exactly 250 ms, with no implementation tolerance<br>D. Minimum 500 ms, plus one slot per destination address | B. Minimum 255 ms, and an implementation may not exceed 300 ms | Treply_timeout is at least 255 ms. Implementations may wait longer, but the value may not exceed 300 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Treply_timeout field documentation |
| ☐ | BAC-123 | MS/TP token and timing | elite | What minimum turnaround interval follows the final stop bit of a received frame before enabling a transmitter? | A. 10 bit times after the final received stop bit<br>B. 20 bit times after the final received stop bit<br>C. 40 bit times after the final received stop bit<br>D. 60 bit times after the final received stop bit elapses | C. 40 bit times after the final received stop bit | Tturnaround is 40 bit times. Because it is expressed in bit times, its wall-clock duration changes with baud rate. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tturnaround |
| ☐ | BAC-124 | MS/TP token and timing | elite | Which statement correctly describes Tframe_abort while a receiver is waiting for the next octet of a frame? | A. It is fixed at 20 bit times for every implementation<br>B. It is fixed at 40 bit times for every implementation<br>C. It starts at 500 ms and has no upper time limit<br>D. It is at least 60 bit times and may not exceed 100 ms | D. It is at least 60 bit times and may not exceed 100 ms | A receiver may discard an interrupted frame after at least 60 bit times of silence; implementations may use a larger timeout, capped at 100 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Tframe_abort field documentation |
| ☐ | BAC-125 | MS/TP token and timing | elite | What is the maximum idle interval a transmitting MS/TP node may allow between octets within one frame? | A. 20 bit times, defined by Tframe_gap<br>B. 40 bit times, defined by Tturnaround<br>C. 60 bit times, defined by Tframe_abort<br>D. 500 ms, defined by Tno_token | A. 20 bit times, defined by Tframe_gap | Tframe_gap limits a sender to no more than 20 bit times of idle line between octets of the same frame. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tframe_gap |
| ☐ | BAC-126 | MS/TP token and timing | elite | After how many token uses does the Npoll counter trigger periodic Poll For Master maintenance? | A. 25 token uses before the maintenance poll<br>B. 50 token uses before the maintenance poll<br>C. 100 token uses before the maintenance poll<br>D. 127 token uses before the maintenance poll | B. 50 token uses before the maintenance poll | Npoll is 50. Periodic polling lets a manager discover stations that have joined between it and its known successor. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Npoll |
| ☐ | BAC-127 | MS/TP token and timing | elite | How many token retransmission retries does Nretry_token permit before the sender searches for a new successor? | A. Zero retries after the first token transmission<br>B. Two retries after the first token transmission<br>C. One retry after the first token transmission<br>D. Three retries after the first token transmission | C. One retry after the first token transmission | Nretry_token is 1. After the permitted retry fails to provoke successor activity, the manager begins searching for a new successor. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Nretry_token<br>[ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — PASS_TOKEN FindNewSuccessor transition |
| ☐ | BAC-128 | MS/TP performance engineering | elite | What does increasing one manager's Max_Info_Frames primarily change on an MS/TP network? | A. It increases the maximum legal differential bus voltage<br>B. It raises the manager's permitted station address range<br>C. It shortens the receiver's EIA-485 common-mode range<br>D. It lets that manager send more information frames per token hold | D. It lets that manager send more information frames per token hold | Max_Info_Frames controls how many information frames that manager may transmit before passing the token, so it can allocate more link bandwidth while increasing token-hold time. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Nmax_info_frames field documentation |
| ☐ | BAC-129 | MS/TP performance engineering | elite | Why can setting Max_Master to the highest manager address actually in use improve a compact MS/TP trunk? | A. It avoids polling unused higher addresses and returns bandwidth to normal traffic<br>B. It increases every transceiver's receiver input resistance above one unit load<br>C. It permits subordinate addresses above 254 without adding another network<br>D. It eliminates token passing and converts the segment to collision detection | A. It avoids polling unused higher addresses and returns bandwidth to normal traffic | A correctly reduced Max_Master bounds the Poll For Master search so the ring spends less time probing unused addresses. It must still include the highest manager address present. | [NISTIR 6392 BACnet specification guidance](https://bacnet.org/wp-content/uploads/sites/4/2022/06/NISTIR-6392.pdf) — Section 6.3.3, MS/TP MAC addresses and Max_Master |
| ☐ | BAC-130 | MS/TP frame behavior | elite | When a station cannot produce a requested response within Treply_delay, what does an MS/TP Reply Postponed frame accomplish? | A. It permanently cancels the request and deletes its transaction state<br>B. It satisfies the immediate data-link timing while indicating the response will come later<br>C. It transfers the token directly to the original requester for an unlimited interval<br>D. It changes the request into an unconfirmed broadcast for every station | B. It satisfies the immediate data-link timing while indicating the response will come later | Reply Postponed prevents the requester from treating the absence of an immediate response as a link-layer timeout while the actual response is deferred. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — ReplyPostponedTimer and Treply_delay documentation |
| ☐ | BAC-131 | ARC156 token behavior | elite | How does ARC156 limit a controller's transmission opportunity each time its ARCNET coprocessor receives the token? | A. It may send one data packet, then it must pass the token<br>B. It may retain the token for a configurable Max_Info_Frames count<br>C. It may send until a 250 ms token-hold timer expires<br>D. It may send every queued packet before passing the token | A. It may send one data packet, then it must pass the token | ARC156 permits one data packet per token possession and does not let a controller keep the token. This differs fundamentally from MS/TP Max_Info_Frames behavior. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-132 | ARC156 token behavior | elite | Why do active ARC156 controllers not need sequential MAC addresses for efficient token passing? | A. Every unused numerical address receives and immediately rejects a separately transmitted token<br>B. The logical token loop includes only controllers that exist on the network<br>C. A BBMD translates sparse MAC addresses into a consecutive sequence<br>D. ARC156 broadcasts every token so no successor relationship exists | B. The logical token loop includes only controllers that exist on the network | The ARCNET coprocessors maintain a logical loop of participating controllers, so the token passes only to controllers that exist rather than polling each numerical gap. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-133 | ARC156 token behavior | elite | What happens when an ARC156 controller fails to respond when the logical token loop addresses it? | A. It remains in the logical loop and receives unlimited repeated token transmissions<br>B. It becomes the permanent token regeneration controller<br>C. It drops from the loop until a network reconfiguration admits it again<br>D. It forces every controller to change to MS/TP timing immediately | C. It drops from the loop until a network reconfiguration admits it again | A controller that does not respond to its token is removed from the active loop and does not receive another token until network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-134 | ARC156 token behavior | elite | Approximately how long does the ARC156 network reconfiguration process take when rebuilding its participating token loop? | A. About 13 milliseconds under all network loads<br>B. About 50 milliseconds for each unused MAC address<br>C. About 500 milliseconds, identical to MS/TP Tno_token<br>D. About 3 seconds for the network reconfiguration | D. About 3 seconds for the network reconfiguration | The ARC156 wiring guidance states that a network reconfiguration takes about three seconds. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-135 | ARC156 token behavior | elite | When does an operating ARC156 controller initiate network reconfiguration because it has stopped seeing the token? | A. After about 13 seconds without receiving the token<br>B. After exactly 500 milliseconds without receiving any valid network octet<br>C. After 50 token rotations without Poll For Master<br>D. After one failed BACnet confirmed service request | A. After about 13 seconds without receiving the token | A newly powered controller, or one that has not received the token for about 13 seconds, initiates ARC156 network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-136 | BACnet/Ethernet architecture | elite | Which protocol pairing defines native BACnet/Ethernet in BACnet’s collapsed architecture? | A. BVLL over UDP and IPv4, followed by an Ethernet II payload<br>B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet<br>C. MS/TP framing over an EIA-485 physical Ethernet segment<br>D. Secure Connect BVLL directly over IEEE 802.3 Ethernet without WebSockets or any TLS transport | B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet | Native BACnet/Ethernet uses ISO 8802-2 Type 1 over ISO 8802-3. BACnet/IP is a separate datalink using BVLL, UDP, and IP. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-137 | BACnet/Ethernet frame engineering | elite | What maximum NPDU length does BACnet specify for the native ISO 8802-3 Ethernet datalink? | A. 501 octets, matching the original ARCNET NPDU constraint<br>B. 1500 octets, consuming the Ethernet data field without LLC overhead<br>C. 1497 octets, with three octets reserved for LLC<br>D. 1476 octets, reserving space for UDP, IPv4, and BVLL headers | C. 1497 octets, with three octets reserved for LLC | Table 6-1 specifies a 1497-octet maximum NPDU for native BACnet/Ethernet. The three-octet LLC header occupies the remainder of the conventional 1500-octet Ethernet data field. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-138 | BACnet/Ethernet addressing | elite | Which destination MAC address carries a local BACnet broadcast on native BACnet/Ethernet? | A. 00:00:00:00:00:00, the unspecified Ethernet station address<br>B. 01:00:5E:BA:C0:00, multicast derived from the BACnet UDP port<br>C. The IPv4 subnet broadcast translated to an Ethernet address by ARP<br>D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | Native BACnet/Ethernet uses the six-octet Ethernet broadcast MAC address FF:FF:FF:FF:FF:FF. This local datalink broadcast does not require IP or a BBMD. | [ANSI/ASHRAE Addendum bx to Standard 135-2020](https://bacnet.org/wp-content/uploads/sites/4/2024/10/135_2020_bx_20240930.pdf) — Clause 6.3.2, Broadcast Messages |
| ☐ | BAC-139 | BACnet/Ethernet internetworking | elite | Two native BACnet/Ethernet segments are joined by transparent Ethernet bridges and retain one BACnet network number. How does BACnet classify the result? | A. One BACnet network containing multiple bridged segments<br>B. Two BACnet networks because each Ethernet bridge creates a network boundary<br>C. One BACnet/IP network because bridges automatically insert BVLL and UDP headers<br>D. A BACnet internetwork requiring every bridge to advertise an independent DNET | A. One BACnet network containing multiple bridged segments | BACnet defines a network as one or more segments interconnected by bridges with the same network address. A BACnet router connects distinct BACnet networks. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-140 | BACnet/Ethernet packet analysis | elite | Which capture signature identifies native BACnet/Ethernet rather than BACnet/IP carried over Ethernet? | A. Ethernet II with IPv4, UDP port BAC0, and a BVLC header before the NPDU<br>B. IEEE 802.3 length framing, then BACnet LLC and the NPDU<br>C. An IEEE 802.1Q tag followed directly by an MS/TP preamble and token frame<br>D. An ARP payload resolving a BACnet device instance directly to an Ethernet MAC | B. IEEE 802.3 length framing, then BACnet LLC and the NPDU | Native BACnet/Ethernet carries the NPDU directly through IEEE 802.2 LLC over IEEE 802.3. BACnet/IP adds BVLL, UDP, and IP encapsulation. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-141 | IPv4 packet engineering | elite | In an IPv4 fragment header, what unit does the 13-bit Fragment Offset field use? | A. Individual bits measured from the beginning of the complete Ethernet preamble<br>B. Four-octet words measured from the IPv4 header<br>C. Eight-octet units measured within the original IP payload<br>D. Whole Ethernet frames measured from the first fragment | C. Eight-octet units measured within the original IP payload | IPv4 Fragment Offset is expressed in eight-octet units. Consequently, every fragment except the final fragment must end on an eight-octet payload boundary. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Fragment Offset and fragmentation procedure |
| ☐ | BAC-142 | UDP packet engineering | elite | What does an all-zero UDP checksum field mean in an IPv4 UDP datagram under RFC 768? | A. The computed checksum was zero and must remain encoded as zero<br>B. The UDP payload contains exactly zero data octets<br>C. The IPv4 header checksum also covers the UDP payload<br>D. The transmitter generated no UDP checksum for that datagram | D. The transmitter generated no UDP checksum for that datagram | For IPv4 UDP, an all-zero transmitted checksum indicates that no UDP checksum was generated. A computed checksum result of zero is transmitted as all ones instead. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum field |
| ☐ | BAC-143 | UDP packet engineering | elite | Which fields are included in the IPv4 UDP checksum pseudo-header to help detect misdelivery? | A. Source IP, destination IP, zero, protocol number, and UDP length<br>B. Source MAC, destination MAC, VLAN ID, and Ethernet FCS<br>C. IPv4 TTL, header checksum, fragment offset, and DSCP<br>D. BACnet network number, hop count, invoke ID, and APDU length | A. Source IP, destination IP, zero, protocol number, and UDP length | The UDP pseudo-header contains the IPv4 source and destination addresses, a zero octet, protocol number, and UDP length; it is checksummed with the UDP header and data. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum pseudo-header |
| ☐ | BAC-144 | UDP packet engineering | elite | What is the smallest valid value of the UDP Length field? | A. Four octets for the source and destination ports only<br>B. Eight octets for the UDP header with no payload<br>C. Twenty octets because UDP inherits the IPv4 header length<br>D. Forty-six octets to satisfy Ethernet payload padding | B. Eight octets for the UDP header with no payload | UDP Length includes the eight-octet UDP header plus its data, so a header-only UDP datagram has a Length value of eight. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Length field |
| ☐ | BAC-145 | IPv4 packet engineering | elite | What must an IPv4 forwarding module do to the Time To Live field while processing a datagram? | A. Leave TTL unchanged unless the datagram is fragmented<br>B. Increase TTL by one to account for forwarding latency<br>C. Decrease TTL by at least one and destroy the datagram at zero<br>D. Replace TTL with the Ethernet switch hop count | C. Decrease TTL by at least one and destroy the datagram at zero | RFC 791 requires every processing module to reduce TTL by at least one; a datagram whose TTL reaches zero is destroyed, bounding routing loops. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Time to Live field |
| ☐ | BAC-146 | IPv4 packet engineering | elite | A router receives an IPv4 datagram larger than the outgoing MTU with Don't Fragment set. What is the standards-based outcome? | A. The router clears DF and fragments the datagram normally<br>B. The router converts the datagram into multiple UDP messages<br>C. The router pads the Ethernet frame to the next supported MTU<br>D. The router discards it and can report fragmentation needed by ICMP | D. The router discards it and can report fragmentation needed by ICMP | DF prohibits router fragmentation. When the next-hop MTU is too small, the datagram is discarded; ICMP Destination Unreachable, fragmentation needed, supports path-MTU handling. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Don't Fragment behavior<br>[RFC 792: Internet Control Message Protocol](https://www.rfc-editor.org/rfc/rfc792.html) — Destination Unreachable, fragmentation needed |
| ☐ | BAC-147 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Unicast-NPDU in classic BACnet/IPv4? | A. 0x0A, carrying a directed BACnet NPDU<br>B. 0x0B, carrying a local BACnet broadcast<br>C. 0x09, requesting BBMD broadcast distribution<br>D. 0x04, forwarding an NPDU from a BBMD | A. 0x0A, carrying a directed BACnet NPDU | Classic BACnet/IP uses BVLC function 0x0A for Original-Unicast-NPDU. The BVLC header preserves the datalink delivery mode for the BACnet stack. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.11, Original-Unicast-NPDU |
| ☐ | BAC-148 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Broadcast-NPDU in classic BACnet/IPv4? | A. 0x0A, the directed Original-Unicast-NPDU function<br>B. 0x0B, the local Original-Broadcast-NPDU function<br>C. 0x08, the Delete-Foreign-Device-Table-Entry function<br>D. 0x05, the Register-Foreign-Device function | B. 0x0B, the local Original-Broadcast-NPDU function | BVLC function 0x0B marks an Original-Broadcast-NPDU sent by a non-foreign B/IP device or router to the B/IP broadcast address. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.12, Original-Broadcast-NPDU |
| ☐ | BAC-149 | BACnet/IP BVLL encoding | elite | What one-octet BVLC Type value identifies classic BACnet/IPv4 BVLL messages? | A. 0x01, matching the BACnet NPDU protocol version<br>B. 0x82, matching the BACnet LLC service access point<br>C. 0x81, identifying the BVLL for BACnet/IPv4<br>D. 0xBAC0, matching the default UDP port | C. 0x81, identifying the BVLL for BACnet/IPv4 | The classic BACnet/IP BVLC header begins with the one-octet type value 0x81. The default UDP port 0xBAC0 is a separate transport-layer value. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2 BVLL message formats |
| ☐ | BAC-150 | IPv4 broadcast behavior | elite | What is the required default behavior for an IP router receiving an IPv4 directed broadcast under RFC 2644? | A. Forward every directed broadcast to preserve legacy discovery<br>B. Convert it to multicast before forwarding to the destination subnet<br>C. Forward it only when the UDP destination port is 47808<br>D. Disable directed-broadcast forwarding by default | D. Disable directed-broadcast forwarding by default | RFC 2644 changed router requirements so directed-broadcast forwarding is disabled by default, limiting amplification attacks. BACnet broadcast distribution therefore cannot assume ordinary routers forward it. | [RFC 2644: Changing the Default for Directed Broadcasts in Routers](https://www.rfc-editor.org/rfc/rfc2644.html) — Section 2, router requirements |
| ☐ | BAC-151 | Ethernet frame engineering | elite | Which EtherType identifies an IPv4 datagram carried directly in an Ethernet II frame? | A. 0x0800 for Internet Protocol version 4<br>B. 0x8100 for an IEEE 802.1Q customer VLAN tag<br>C. 0x86DD for Internet Protocol version 6<br>D. 0x0806 for the Address Resolution Protocol | A. 0x0800 for Internet Protocol version 4 | RFC 894 specifies EtherType 0x0800 for IPv4 over Ethernet. The other values identify VLAN tagging, IPv6, and ARP respectively. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Frame Format |
| ☐ | BAC-152 | Ethernet frame engineering | elite | How is an IPv4 packet shorter than Ethernet's 46-octet minimum data field carried? | A. The IPv4 Total Length is increased to include arbitrary application data<br>B. The Ethernet data field is padded, but the padding is outside IP Total Length<br>C. The frame is transmitted below the minimum because IPv4 is exempt<br>D. The UDP checksum bytes are repeated until the frame reaches 46 octets | B. The Ethernet data field is padded, but the padding is outside IP Total Length | Ethernet padding brings the data field to 46 octets, but that padding is not part of the IPv4 packet and is excluded from the IP Total Length field. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Minimum data field and padding |
| ☐ | BAC-153 | Ethernet frame engineering | elite | What standard Ethernet MTU limits an unfragmented IPv4 datagram carried using Ethernet II encapsulation? | A. 1,492 octets after reserving an eight-octet LLC/SNAP header<br>B. 1,518 octets including Ethernet addresses and frame check sequence<br>C. 1,500 octets of Ethernet payload available to the IPv4 datagram<br>D. 1,522 octets because every IPv4 frame contains an 802.1Q tag | C. 1,500 octets of Ethernet payload available to the IPv4 datagram | The conventional Ethernet MTU exposed to IPv4 is 1,500 octets. Ethernet header, optional tag, and FCS accounting are outside that IP MTU. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Maximum IP datagram length; see verified errata 570 |
| ☐ | BAC-154 | IEEE 802.1Q engineering | elite | How much does one IEEE 802.1Q customer VLAN tag add to the Ethernet MAC frame? | A. One octet inserted before the destination address<br>B. Two octets replacing the original EtherType field<br>C. Eight octets appended after the frame check sequence<br>D. Four octets inserted after the source MAC address | D. Four octets inserted after the source MAC address | An 802.1Q tag is 32 bits, or four octets, and is inserted after the source MAC address before the original type/length information. | [IEEE 802.1 VLAN tagging tutorial](https://www.ieee802.org/1/ecsg-linksec/meetings/Mar03/finn_tutorial_1_0303.pdf) — 802.1Q VLAN Tags |
| ☐ | BAC-155 | IEEE 802.1Q engineering | elite | Which Tag Protocol Identifier normally marks an IEEE 802.1Q customer VLAN tag? | A. 0x8100 in the tag protocol identifier field<br>B. 0x0800 in the tag control information field<br>C. 0xBAC0 in the priority code point field<br>D. 0xFFFF in the VLAN identifier field | A. 0x8100 in the tag protocol identifier field | The customer VLAN tag TPID is 0x8100. It identifies the following tag control information rather than an IPv4 payload. | [IEEE 802.1 Priority and VLAN Tagging](https://www.ieee802.org/1/files/public/docs2009/ba-cgunther-vlan-tagging-0309.pdf) — 802.1Q tag format |
| ☐ | BAC-156 | IEEE 802.1Q engineering | elite | How is the 16-bit 802.1Q Tag Control Information field divided? | A. Eight priority bits followed by eight VLAN bits<br>B. Three PCP bits, one DEI bit, and twelve VID bits<br>C. Four EtherType bits followed by twelve checksum bits<br>D. One broadcast bit, seven priority bits, and eight port bits | B. Three PCP bits, one DEI bit, and twelve VID bits | The TCI contains a three-bit Priority Code Point, one Drop Eligible Indicator bit, and a twelve-bit VLAN Identifier. | [IEEE 802 Privacy Threat Analysis](https://www.ieee802.org/1/files/public/docs2016/802E-weis-privacy-threat-analysis-0718-v01.pdf) — Section 5.2.3, VLAN TCI format |
| ☐ | BAC-157 | Ethernet frame engineering | elite | What maximum basic MAC frame sizes distinguish an untagged Ethernet frame from a singly tagged frame? | A. 1,500 untagged and 1,504 tagged, excluding every MAC header field<br>B. 1,514 untagged and 1,518 tagged, excluding the frame check sequence<br>C. 1,518 untagged and 1,522 tagged, including the frame check sequence<br>D. 1,522 untagged and 1,526 tagged, including preamble and interpacket gap | C. 1,518 untagged and 1,522 tagged, including the frame check sequence | The standard basic MAC frame maximum is 1,518 octets untagged and 1,522 octets with one VLAN tag, counting the FCS but not preamble or interpacket gap. | [IEEE 802.3 Frame Size Study](https://www.ieee802.org/3/frame_study/0409/daines_3_0409.pdf) — Frame sizes table |
| ☐ | BAC-158 | BACnet/Ethernet encoding | elite | Which LLC service access point value is assigned to BACnet for both DSAP and SSAP? | A. 0x81, also used as the classic BACnet/IP BVLC type<br>B. 0xCD, the BACnet ARCNET system code<br>C. 0x03, the unnumbered-information LLC control value<br>D. 0x82 for both the destination and source service access points | D. 0x82 for both the destination and source service access points | BACnet's IEEE 802.2 logical-link service access point is 0x82 for both DSAP and SSAP. The control field is a separate LLC field. | [BACnet Committee Encoding Examples](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Encoding.pdf) — BACnet LLC SSAP and DSAP values |
| ☐ | BAC-159 | Ethernet address resolution | elite | What does ARP resolve before IPv4 traffic can be sent to an on-link next hop over Ethernet? | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address<br>B. The BACnet Device instance to its BACnet network number<br>C. The UDP destination port to an IEEE 802.1Q VLAN ID<br>D. The remote subnet mask to an Ethernet frame check sequence | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address | ARP maps the protocol address selected as the local next hop to the 48-bit Ethernet address needed for link-layer delivery. | [RFC 826: An Ethernet Address Resolution Protocol](https://www.rfc-editor.org/rfc/rfc826.html) — Packet generation and address resolution |
| ☐ | BAC-160 | Ethernet frame engineering | elite | How can a receiver distinguish an IEEE 802.3 Length field from an Ethernet II EtherType in the same header position? | A. Length values are above 0x8000 while EtherTypes are below 64<br>B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500<br>C. The destination MAC multicast bit selects between length and type<br>D. Only the presence of an IPv4 checksum distinguishes the two formats | B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500 | The shared two-octet field is interpreted as an IEEE 802.3 length when it is 1500 or less; assigned EtherType values occupy the range above 1500. | [RFC 1122: Requirements for Internet Hosts](https://www.rfc-editor.org/rfc/rfc1122.html) — Section 2.3.3, Ethernet and IEEE 802 encapsulation |

## Technical references used for drafting

- [ANSI/ASHRAE Standard 135 purpose and scope](https://www.ashrae.org/technical-resources/standards-and-guidelines/titles-purposes-and-scopes)
- [ASHRAE Standard 135 resource files](https://data.ashrae.org/bacnet/)
- [BACnet Committee technical site](https://bacnet.org/)
- [BACnet International glossary](https://bacnetinternational.org/bacnet-glossary/)
- [BACnet International BTL certification overview](https://bacnetinternational.org/btl-certification/)
- [ANSI/ASHRAE Addendum bj introducing BACnet/SC](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135_2016_bj_20191118.pdf)
- [NIST BACnet MS/TP implementation guidance hosted by the BACnet Committee](https://bacnet.org/wp-content/uploads/sites/4/2022/06/NISTIR-6392.pdf)
