# BACnet elite IP, Ethernet, and ARC156 candidates — manual review

> **Status:** Draft candidates. Do not publish until each item is technically reviewed and approved.

This focused table contains the **30 new elite candidates** covering ARC156, native BACnet/Ethernet, IP/UDP/BVLL, and Ethernet/802.1Q.

| Review | ID | Category | Level | Question | Choices | Key | Rationale | Sources |
|:---:|---|---|---|---|---|---|---|---|
| ☐ | BAC-131 | ARC156 token behavior | elite | How does ARC156 limit a controller's transmission opportunity each time its ARCNET coprocessor receives the token? | A. It may send one data packet, then it must pass the token<br>B. It may retain the token for a configurable Max_Info_Frames count<br>C. It may send until a 250 ms token-hold timer expires<br>D. It may send every queued packet before passing the token | A. It may send one data packet, then it must pass the token | ARC156 permits one data packet per token possession and does not let a controller keep the token. This differs fundamentally from MS/TP Max_Info_Frames behavior. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-132 | ARC156 token behavior | elite | Why do active ARC156 controllers not need sequential MAC addresses for efficient token passing? | A. Every unused numerical address receives and immediately rejects a separately transmitted token<br>B. The logical token loop includes only controllers that exist on the network<br>C. A BBMD translates sparse MAC addresses into a consecutive sequence<br>D. ARC156 broadcasts every token so no successor relationship exists | B. The logical token loop includes only controllers that exist on the network | The ARCNET coprocessors maintain a logical loop of participating controllers, so the token passes only to controllers that exist rather than polling each numerical gap. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-133 | ARC156 token behavior | elite | What happens when an ARC156 controller fails to respond when the logical token loop addresses it? | A. It remains in the logical loop and receives unlimited repeated token transmissions<br>B. It becomes the permanent token regeneration controller<br>C. It drops from the loop until a network reconfiguration admits it again<br>D. It forces every controller to change to MS/TP timing immediately | C. It drops from the loop until a network reconfiguration admits it again | A controller that does not respond to its token is removed from the active loop and does not receive another token until network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-134 | ARC156 token behavior | elite | Approximately how long does the ARC156 network reconfiguration process take when rebuilding its participating token loop? | A. About 13 milliseconds under all network loads<br>B. About 50 milliseconds for each unused MAC address<br>C. About 500 milliseconds, identical to MS/TP Tno_token<br>D. About 3 seconds for the network reconfiguration | D. About 3 seconds for the network reconfiguration | The ARC156 wiring guidance states that a network reconfiguration takes about three seconds. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-135 | ARC156 token behavior | elite | When does an operating ARC156 controller initiate network reconfiguration because it has stopped seeing the token? | A. After about 13 seconds without receiving the token<br>B. After exactly 500 milliseconds without receiving any valid network octet<br>C. After 50 token rotations without Poll For Master<br>D. After one failed BACnet confirmed service request | A. After about 13 seconds without receiving the token | A newly powered controller, or one that has not received the token for about 13 seconds, initiates ARC156 network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-136 | BACnet/Ethernet architecture | elite | Which protocol pairing defines native BACnet/Ethernet in BACnet’s collapsed architecture? | A. BVLL over UDP and IPv4, followed by an Ethernet II payload<br>B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet<br>C. MS/TP framing over an EIA-485 physical Ethernet segment<br>D. Secure Connect BVLL directly over IEEE 802.3 Ethernet without WebSockets or any TLS transport | B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet | Native BACnet/Ethernet uses ISO 8802-2 Type 1 over ISO 8802-3. BACnet/IP is a separate datalink using BVLL, UDP, and IP. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-137 | BACnet/Ethernet frame engineering | elite | What maximum NPDU length does BACnet specify for the native ISO 8802-3 Ethernet datalink? | A. 501 octets, matching the original ARCNET NPDU constraint<br>B. 1500 octets, consuming the Ethernet data field without LLC overhead<br>C. 1497 octets, with three octets reserved for LLC<br>D. 1476 octets, reserving space for UDP, IPv4, and BVLL headers | C. 1497 octets, with three octets reserved for LLC | Table 6-1 specifies a 1497-octet maximum NPDU for native BACnet/Ethernet. The three-octet LLC header occupies the remainder of the conventional 1500-octet Ethernet data field. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-138 | BACnet/Ethernet addressing | elite | Which destination MAC address carries a local BACnet broadcast on native BACnet/Ethernet? | A. 00:00:00:00:00:00, the unspecified Ethernet station address<br>B. 01:00:5E:BA:C0:00, multicast derived from the BACnet UDP port<br>C. The IPv4 subnet broadcast translated to an Ethernet address by ARP<br>D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | Native BACnet/Ethernet uses the six-octet Ethernet broadcast MAC address FF:FF:FF:FF:FF:FF. This local datalink broadcast does not require IP or a BBMD. | [ANSI/ASHRAE Addendum bx to Standard 135-2020](https://bacnet.org/wp-content/uploads/sites/4/2024/10/135_2020_bx_20240930.pdf) — Clause 6.3.2, Broadcast Messages |
| ☐ | BAC-139 | BACnet/Ethernet internetworking | elite | Two native BACnet/Ethernet segments are joined by transparent Ethernet bridges and retain one BACnet network number. How does BACnet classify the result? | A. One BACnet network containing multiple bridged segments<br>B. Two BACnet networks because each Ethernet bridge creates a network boundary<br>C. One BACnet/IP network because bridges automatically insert BVLL and UDP headers<br>D. A BACnet internetwork requiring every bridge to advertise an independent DNET | A. One BACnet network containing multiple bridged segments | BACnet defines a network as one or more segments interconnected by bridges with the same network address. A BACnet router connects distinct BACnet networks. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-140 | BACnet/Ethernet packet analysis | elite | Which capture signature identifies native BACnet/Ethernet rather than BACnet/IP carried over Ethernet? | A. Ethernet II with IPv4, UDP port BAC0, and a BVLC header before the NPDU<br>B. IEEE 802.3 length framing, then BACnet LLC and the NPDU<br>C. An IEEE 802.1Q tag followed directly by an MS/TP preamble and token frame<br>D. An ARP payload resolving a BACnet device instance directly to an Ethernet MAC | B. IEEE 802.3 length framing, then BACnet LLC and the NPDU | Native BACnet/Ethernet carries the NPDU directly through IEEE 802.2 LLC over IEEE 802.3. BACnet/IP adds BVLL, UDP, and IP encapsulation. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-141 | IPv4 packet engineering | elite | In an IPv4 fragment header, what unit does the 13-bit Fragment Offset field use? | A. Individual bits measured from the beginning of the complete Ethernet preamble<br>B. Four-octet words measured from the IPv4 header<br>C. Eight-octet units measured within the original IP payload<br>D. Whole Ethernet frames measured from the first fragment | C. Eight-octet units measured within the original IP payload | IPv4 Fragment Offset is expressed in eight-octet units. Consequently, every fragment except the final fragment must end on an eight-octet payload boundary. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Fragment Offset and fragmentation procedure |
| ☐ | BAC-142 | UDP packet engineering | elite | What does an all-zero UDP checksum field mean in an IPv4 UDP datagram under RFC 768? | A. The computed checksum was zero and must remain encoded as zero<br>B. The UDP payload contains exactly zero data octets<br>C. The IPv4 header checksum also covers the UDP payload<br>D. The transmitter generated no UDP checksum for that datagram | D. The transmitter generated no UDP checksum for that datagram | For IPv4 UDP, an all-zero transmitted checksum indicates that no UDP checksum was generated. A computed checksum result of zero is transmitted as all ones instead. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum field |
| ☐ | BAC-143 | UDP packet engineering | elite | Which fields are included in the IPv4 UDP checksum pseudo-header to help detect misdelivery? | A. Source IP, destination IP, zero, protocol number, and UDP length<br>B. Source MAC, destination MAC, VLAN ID, and Ethernet FCS<br>C. IPv4 TTL, header checksum, fragment offset, and DSCP<br>D. BACnet network number, hop count, invoke ID, and APDU length | A. Source IP, destination IP, zero, protocol number, and UDP length | The UDP pseudo-header contains the IPv4 source and destination addresses, a zero octet, protocol number, and UDP length; it is checksummed with the UDP header and data. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum pseudo-header |
| ☐ | BAC-144 | UDP packet engineering | elite | What is the smallest valid value of the UDP Length field? | A. Four octets for the source and destination ports only<br>B. Eight octets for the UDP header with no payload<br>C. Twenty octets because UDP inherits the IPv4 header length<br>D. Forty-six octets to satisfy Ethernet payload padding | B. Eight octets for the UDP header with no payload | UDP Length includes the eight-octet UDP header plus its data, so a header-only UDP datagram has a Length value of eight. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Length field |
| ☐ | BAC-145 | IPv4 packet engineering | elite | What must an IPv4 forwarding module do to the Time To Live field while processing a datagram? | A. Leave TTL unchanged unless the datagram is fragmented<br>B. Increase TTL by one to account for forwarding latency<br>C. Decrease TTL by at least one and destroy the datagram at zero<br>D. Replace TTL with the Ethernet switch hop count | C. Decrease TTL by at least one and destroy the datagram at zero | RFC 791 requires every processing module to reduce TTL by at least one; a datagram whose TTL reaches zero is destroyed, bounding routing loops. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Time to Live field |
| ☐ | BAC-146 | IPv4 packet engineering | elite | A router receives an IPv4 datagram larger than the outgoing MTU with Don't Fragment set. What is the standards-based outcome? | A. The router clears DF and fragments the datagram normally<br>B. The router converts the datagram into multiple UDP messages<br>C. The router pads the Ethernet frame to the next supported MTU<br>D. The router discards it and can report fragmentation needed by ICMP | D. The router discards it and can report fragmentation needed by ICMP | DF prohibits router fragmentation. When the next-hop MTU is too small, the datagram is discarded; ICMP Destination Unreachable, fragmentation needed, supports path-MTU handling. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Don't Fragment behavior<br>[RFC 792: Internet Control Message Protocol](https://www.rfc-editor.org/rfc/rfc792.html) — Destination Unreachable, fragmentation needed |
| ☐ | BAC-147 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Unicast-NPDU in classic BACnet/IPv4? | A. 0x0A, carrying a directed BACnet NPDU<br>B. 0x0B, carrying a local BACnet broadcast<br>C. 0x09, requesting BBMD broadcast distribution<br>D. 0x04, forwarding an NPDU from a BBMD | A. 0x0A, carrying a directed BACnet NPDU | Classic BACnet/IP uses BVLC function 0x0A for Original-Unicast-NPDU. The BVLC header preserves the datalink delivery mode for the BACnet stack. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.11, Original-Unicast-NPDU |
| ☐ | BAC-148 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Broadcast-NPDU in classic BACnet/IPv4? | A. 0x0A, the directed Original-Unicast-NPDU function<br>B. 0x0B, the local Original-Broadcast-NPDU function<br>C. 0x08, the Delete-Foreign-Device-Table-Entry function<br>D. 0x05, the Register-Foreign-Device function | B. 0x0B, the local Original-Broadcast-NPDU function | BVLC function 0x0B marks an Original-Broadcast-NPDU sent by a non-foreign B/IP device or router to the B/IP broadcast address. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.12, Original-Broadcast-NPDU |
| ☐ | BAC-149 | BACnet/IP BVLL encoding | elite | What one-octet BVLC Type value identifies classic BACnet/IPv4 BVLL messages? | A. 0x01, matching the BACnet NPDU protocol version<br>B. 0x82, matching the BACnet LLC service access point<br>C. 0x81, identifying the BVLL for BACnet/IPv4<br>D. 0xBAC0, matching the default UDP port | C. 0x81, identifying the BVLL for BACnet/IPv4 | The classic BACnet/IP BVLC header begins with the one-octet type value 0x81. The default UDP port 0xBAC0 is a separate transport-layer value. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2 BVLL message formats |
| ☐ | BAC-150 | IPv4 broadcast behavior | elite | What is the required default behavior for an IP router receiving an IPv4 directed broadcast under RFC 2644? | A. Forward every directed broadcast to preserve legacy discovery<br>B. Convert it to multicast before forwarding to the destination subnet<br>C. Forward it only when the UDP destination port is 47808<br>D. Disable directed-broadcast forwarding by default | D. Disable directed-broadcast forwarding by default | RFC 2644 changed router requirements so directed-broadcast forwarding is disabled by default, limiting amplification attacks. BACnet broadcast distribution therefore cannot assume ordinary routers forward it. | [RFC 2644: Changing the Default for Directed Broadcasts in Routers](https://www.rfc-editor.org/rfc/rfc2644.html) — Section 2, router requirements |
| ☐ | BAC-151 | Ethernet frame engineering | elite | Which EtherType identifies an IPv4 datagram carried directly in an Ethernet II frame? | A. 0x0800 for Internet Protocol version 4<br>B. 0x8100 for an IEEE 802.1Q customer VLAN tag<br>C. 0x86DD for Internet Protocol version 6<br>D. 0x0806 for the Address Resolution Protocol | A. 0x0800 for Internet Protocol version 4 | RFC 894 specifies EtherType 0x0800 for IPv4 over Ethernet. The other values identify VLAN tagging, IPv6, and ARP respectively. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Frame Format |
| ☐ | BAC-152 | Ethernet frame engineering | elite | How is an IPv4 packet shorter than Ethernet's 46-octet minimum data field carried? | A. The IPv4 Total Length is increased to include arbitrary application data<br>B. The Ethernet data field is padded, but the padding is outside IP Total Length<br>C. The frame is transmitted below the minimum because IPv4 is exempt<br>D. The UDP checksum bytes are repeated until the frame reaches 46 octets | B. The Ethernet data field is padded, but the padding is outside IP Total Length | Ethernet padding brings the data field to 46 octets, but that padding is not part of the IPv4 packet and is excluded from the IP Total Length field. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Minimum data field and padding |
| ☐ | BAC-153 | Ethernet frame engineering | elite | What standard Ethernet MTU limits an unfragmented IPv4 datagram carried using Ethernet II encapsulation? | A. 1,492 octets after reserving an eight-octet LLC/SNAP header<br>B. 1,518 octets including Ethernet addresses and frame check sequence<br>C. 1,500 octets of Ethernet payload available to the IPv4 datagram<br>D. 1,522 octets because every IPv4 frame contains an 802.1Q tag | C. 1,500 octets of Ethernet payload available to the IPv4 datagram | The conventional Ethernet MTU exposed to IPv4 is 1,500 octets. Ethernet header, optional tag, and FCS accounting are outside that IP MTU. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Maximum IP datagram length; see verified errata 570 |
| ☐ | BAC-154 | IEEE 802.1Q engineering | elite | How much does one IEEE 802.1Q customer VLAN tag add to the Ethernet MAC frame? | A. One octet inserted before the destination address<br>B. Two octets replacing the original EtherType field<br>C. Eight octets appended after the frame check sequence<br>D. Four octets inserted after the source MAC address | D. Four octets inserted after the source MAC address | An 802.1Q tag is 32 bits, or four octets, and is inserted after the source MAC address before the original type/length information. | [IEEE 802.1 VLAN tagging tutorial](https://www.ieee802.org/1/ecsg-linksec/meetings/Mar03/finn_tutorial_1_0303.pdf) — 802.1Q VLAN Tags |
| ☐ | BAC-155 | IEEE 802.1Q engineering | elite | Which Tag Protocol Identifier normally marks an IEEE 802.1Q customer VLAN tag? | A. 0x8100 in the tag protocol identifier field<br>B. 0x0800 in the tag control information field<br>C. 0xBAC0 in the priority code point field<br>D. 0xFFFF in the VLAN identifier field | A. 0x8100 in the tag protocol identifier field | The customer VLAN tag TPID is 0x8100. It identifies the following tag control information rather than an IPv4 payload. | [IEEE 802.1 Priority and VLAN Tagging](https://www.ieee802.org/1/files/public/docs2009/ba-cgunther-vlan-tagging-0309.pdf) — 802.1Q tag format |
| ☐ | BAC-156 | IEEE 802.1Q engineering | elite | How is the 16-bit 802.1Q Tag Control Information field divided? | A. Eight priority bits followed by eight VLAN bits<br>B. Three PCP bits, one DEI bit, and twelve VID bits<br>C. Four EtherType bits followed by twelve checksum bits<br>D. One broadcast bit, seven priority bits, and eight port bits | B. Three PCP bits, one DEI bit, and twelve VID bits | The TCI contains a three-bit Priority Code Point, one Drop Eligible Indicator bit, and a twelve-bit VLAN Identifier. | [IEEE 802 Privacy Threat Analysis](https://www.ieee802.org/1/files/public/docs2016/802E-weis-privacy-threat-analysis-0718-v01.pdf) — Section 5.2.3, VLAN TCI format |
| ☐ | BAC-157 | Ethernet frame engineering | elite | What maximum basic MAC frame sizes distinguish an untagged Ethernet frame from a singly tagged frame? | A. 1,500 untagged and 1,504 tagged, excluding every MAC header field<br>B. 1,514 untagged and 1,518 tagged, excluding the frame check sequence<br>C. 1,518 untagged and 1,522 tagged, including the frame check sequence<br>D. 1,522 untagged and 1,526 tagged, including preamble and interpacket gap | C. 1,518 untagged and 1,522 tagged, including the frame check sequence | The standard basic MAC frame maximum is 1,518 octets untagged and 1,522 octets with one VLAN tag, counting the FCS but not preamble or interpacket gap. | [IEEE 802.3 Frame Size Study](https://www.ieee802.org/3/frame_study/0409/daines_3_0409.pdf) — Frame sizes table |
| ☐ | BAC-158 | BACnet/Ethernet encoding | elite | Which LLC service access point value is assigned to BACnet for both DSAP and SSAP? | A. 0x81, also used as the classic BACnet/IP BVLC type<br>B. 0xCD, the BACnet ARCNET system code<br>C. 0x03, the unnumbered-information LLC control value<br>D. 0x82 for both the destination and source service access points | D. 0x82 for both the destination and source service access points | BACnet's IEEE 802.2 logical-link service access point is 0x82 for both DSAP and SSAP. The control field is a separate LLC field. | [BACnet Committee Encoding Examples](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Encoding.pdf) — BACnet LLC SSAP and DSAP values |
| ☐ | BAC-159 | Ethernet address resolution | elite | What does ARP resolve before IPv4 traffic can be sent to an on-link next hop over Ethernet? | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address<br>B. The BACnet Device instance to its BACnet network number<br>C. The UDP destination port to an IEEE 802.1Q VLAN ID<br>D. The remote subnet mask to an Ethernet frame check sequence | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address | ARP maps the protocol address selected as the local next hop to the 48-bit Ethernet address needed for link-layer delivery. | [RFC 826: An Ethernet Address Resolution Protocol](https://www.rfc-editor.org/rfc/rfc826.html) — Packet generation and address resolution |
| ☐ | BAC-160 | Ethernet frame engineering | elite | How can a receiver distinguish an IEEE 802.3 Length field from an Ethernet II EtherType in the same header position? | A. Length values are above 0x8000 while EtherTypes are below 64<br>B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500<br>C. The destination MAC multicast bit selects between length and type<br>D. Only the presence of an IPv4 checksum distinguishes the two formats | B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500 | The shared two-octet field is interpreted as an IEEE 802.3 length when it is 1500 or less; assigned EtherType values occupy the range above 1500. | [RFC 1122: Requirements for Internet Hosts](https://www.rfc-editor.org/rfc/rfc1122.html) — Section 2.3.3, Ethernet and IEEE 802 encapsulation |
