# BACnet elite question candidates — manual review

> **Status:** Draft candidates. Do not publish until each item is technically reviewed and approved.

This focused table contains **60 elite candidates** from `src/data/bacnet-quiz-questions.json`.

| Review | ID | Category | Level | Question | Choices | Key | Rationale | Sources |
|:---:|---|---|---|---|---|---|---|---|
| ☐ | BAC-101 | EIA-485 electrical engineering | elite | An EIA-485 receiver measures +2.35 V at its non-inverting input and +2.05 V at its inverting input. What is guaranteed? | A. A high state, because the differential input is +300 mV<br>B. An undefined state, because the differential is below 1.5 V<br>C. A low state, because both input voltages are positive<br>D. An invalid state, because common mode must equal zero volts | A. A high state, because the differential input is +300 mV | The receiver evaluates the difference between its inputs: 2.35 V − 2.05 V = +0.30 V. That exceeds the +200 mV threshold, while the +2.20 V common-mode level remains inside the allowed range. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver differential sensitivity and common-mode range |
| ☐ | BAC-102 | EIA-485 electrical engineering | elite | Before BACnet addressing, topology, and product limits are applied, what theoretical receiver count corresponds to 1/4-unit-load EIA-485 transceivers? | A. 64 receivers before accounting for other limits<br>B. 128 receivers before accounting for other limits<br>C. 256 receivers under the same electrical calculation<br>D. 32 receivers because fractional loads do not add | B. 128 receivers before accounting for other limits | Each quarter-unit-load receiver consumes 0.25 UL; 32 divided by 0.25 equals 128 theoretical receivers. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Table 1, 1/4 UL row |
| ☐ | BAC-103 | EIA-485 electrical engineering | elite | A loaded-driver compliance test measures 1.2 V differential across the EIA-485 test load. How should that result be interpreted? | A. It passes because any differential above 200 mV satisfies the driver test<br>B. It passes because the loaded-driver minimum is exactly 1.0 V differential<br>C. It fails the 1.5 V loaded-driver minimum, even though a receiver may switch<br>D. It fails only if the common-mode voltage is also outside the permitted range | C. It fails the 1.5 V loaded-driver minimum, even though a receiver may switch | Driver compliance and receiver sensitivity are different limits. A receiver threshold is ±200 mV, but the standard loaded-driver test requires at least 1.5 V differential output, so 1.2 V fails. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Driver output test and receiver threshold comparison |
| ☐ | BAC-104 | EIA-485 electrical engineering | elite | Which minimum receiver input resistance represents one standard EIA-485 unit load at the 12 V test point? | A. 96 kΩ, equivalent to one-eighth unit load<br>B. 48 kΩ, equivalent to one-quarter unit load<br>C. 24 kΩ, equivalent to one-half unit load<br>D. 12 kΩ, equivalent to one full unit load | D. 12 kΩ, equivalent to one full unit load | One unit load is represented by 1 mA at 12 V, equivalent to a 12 kΩ minimum input resistance. Fractional-load receivers have proportionally higher input resistance. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Table 1, 1 UL row |
| ☐ | BAC-105 | EIA-485 electrical engineering | elite | A mixed EIA-485 segment has 20 full-unit-load receivers and 24 half-unit-load receivers. What is its receiver loading? | A. 32 UL, exactly the nominal segment load budget<br>B. 44 UL, because each package counts as one load<br>C. 22 UL, after averaging the two receiver groups<br>D. 64 UL, the limit for all fractional-load devices | A. 32 UL, exactly the nominal segment load budget | The total is 20 × 1 UL plus 24 × 0.5 UL, or 32 UL. Device count alone is not the electrical loading calculation. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Unit-load definition and Table 1 |
| ☐ | BAC-106 | EIA-485 electrical engineering | elite | For a conventional EIA-485 receiver, which differential input guarantees the non-inverting input is recognized as high? | A. At least +50 mV across the receiver inputs<br>B. At least +200 mV across the receiver inputs<br>C. At least +1.5 V measured to signal ground<br>D. At least +5 V measured between both inputs | B. At least +200 mV across the receiver inputs | A conventional EIA-485 receiver guarantees one state at +200 mV or greater differential input and the opposite state at −200 mV or less. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver input sensitivity discussion |
| ☐ | BAC-107 | EIA-485 electrical engineering | elite | What does the base EIA-485 threshold specification guarantee when the differential input is between −200 mV and +200 mV? | A. A guaranteed logic zero throughout that interval<br>B. A guaranteed logic one throughout that interval<br>C. No defined conventional-receiver output in that interval<br>D. A guaranteed alternating output at the baud rate | C. No defined conventional-receiver output in that interval | The conventional receiver output is undefined inside the ±200 mV threshold band. True fail-safe receivers add behavior beyond that basic guarantee. | [Analog Devices AN-1458: Isolated RS-485 with Integrated Transformer Driver](https://www.analog.com/en/resources/app-notes/an-1458.html) — Standard receiver threshold and true fail-safe discussion |
| ☐ | BAC-108 | EIA-485 electrical engineering | elite | Which common-mode input range must a standard EIA-485 receiver tolerate while detecting the differential signal? | A. 0 V through +5 V only at both conductors<br>B. −12 V through +12 V relative to shield<br>C. −5 V through +5 V relative to local common<br>D. −7 V through +12 V at the receiver inputs | D. −7 V through +12 V at the receiver inputs | EIA-485 receivers are specified to operate with input common-mode voltage from −7 V to +12 V while evaluating the differential voltage. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Receiver common-mode range |
| ☐ | BAC-109 | EIA-485 electrical engineering | elite | Across the standard loaded EIA-485 driver test circuit, what differential output range is expected? | A. At least 1.5 V and no more than 5 V<br>B. At least 0.2 V and no more than 1 V<br>C. At least 5 V and no more than 12 V<br>D. Exactly 2.5 V with zero permitted tolerance | A. At least 1.5 V and no more than 5 V | The loaded driver test requires at least 1.5 V differential output and limits it to 5 V; the receiver threshold is much lower at ±200 mV. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Driver output test, 1.5 V < VOD < 5 V |
| ☐ | BAC-110 | EIA-485 electrical engineering | elite | Why is approximately 54 Ω used in the EIA-485 loaded-driver compliance test? | A. It models one 54 Ω cable with no termination or receivers<br>B. It represents the worst-case parallel effect of terminations and receiver loads<br>C. It forces each receiver input to consume exactly two unit loads<br>D. It is the required characteristic impedance for BACnet MS/TP cable | B. It represents the worst-case parallel effect of terminations and receiver loads | The compliance load approximates the heavy parallel loading produced by two end terminations together with the allowed receiver unit loads; it is not the cable impedance. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Figure 4 and 54 Ω loaded-driver test discussion |
| ☐ | BAC-111 | EIA-485 electrical engineering | elite | Before receiver loading is included, what DC load do two 120 Ω end-of-line terminators present to the driver? | A. 240 Ω because the two terminators are in series<br>B. 120 Ω because only the far terminator is visible<br>C. 60 Ω because both terminators are in parallel<br>D. 54 Ω because cable impedance changes each resistor | C. 60 Ω because both terminators are in parallel | From the differential driver's perspective, the two 120 Ω end terminations are parallel, producing 60 Ω before receiver input loading is added. | [TI RS-485 Basics Series](https://www.ti.com/lit/wp/slla545/slla545.pdf) — Termination and loaded-driver test discussion |
| ☐ | BAC-112 | EIA-485 electrical engineering | elite | What electrical state should an EIA-485 transceiver enter when its driver-enable input is deasserted? | A. Drive both conductors high through low impedance<br>B. Drive a continuous alternating synchronization pattern<br>C. Short the pair together to suppress reflections<br>D. Present a high-impedance, tri-stated driver output | D. Present a high-impedance, tri-stated driver output | Deasserting driver enable places the driver outputs in a high-impedance state so another station can drive the shared bus. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Driver-enable and tri-state operation |
| ☐ | BAC-113 | EIA-485 electrical engineering | elite | On a two-wire half-duplex MS/TP segment, how many stations may actively drive the pair at one instant during normal operation? | A. One station; all other drivers must be high impedance<br>B. Two stations, provided their transmitted bits agree<br>C. Every manager currently represented in the token ring<br>D. All stations while the token frame is being repeated | A. One station; all other drivers must be high impedance | Two-wire EIA-485 is a shared half-duplex medium. Only the current transmitter may enable its driver; simultaneous drivers create contention. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Two-wire half-duplex multipoint operation |
| ☐ | BAC-114 | EIA-485 electrical engineering | elite | A receiver sees +14 V on one input and +12 V on the other. The 2 V differential is adequate; what remains wrong? | A. The differential is below the 200 mV receiver threshold<br>B. The +13 V common-mode level exceeds the +12 V limit<br>C. The pair has exactly the required 2 V common-mode level<br>D. Nothing; differential amplitude is the only EIA-485 limit | B. The +13 V common-mode level exceeds the +12 V limit | The average input level is +13 V, outside the standard +12 V common-mode ceiling, even though the 2 V differential amplitude is healthy. | [Analog Devices AN-960: RS-485/RS-422 Circuit Implementation Guide](https://www.analog.com/en/resources/app-notes/an-960.html) — Differential sensitivity and −7 V to +12 V common-mode range |
| ☐ | BAC-115 | MS/TP token and timing | elite | After how much qualifying silence does an MS/TP manager conclude that the token has been lost? | A. 20 ms of silence after the previous octet<br>B. 255 ms of silence after a confirmed request<br>C. 500 ms without a data-available or receive-error event<br>D. 1,000 ms without receiving a complete token frame | C. 500 ms without a data-available or receive-error event | Tno_token is 500 ms without a DataAvailable or ReceiveError event. The node then enters the no-token recovery process. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tno_token |
| ☐ | BAC-116 | MS/TP token and timing | elite | What is the width of each address-based token-generation slot during MS/TP lost-token recovery? | A. 1 ms per station-address slot<br>B. 5 ms per station-address slot<br>C. 20 milliseconds per station-address time slot<br>D. 10 ms per station-address slot | D. 10 ms per station-address slot | Tslot is 10 ms. A manager's address offsets its token-generation window after Tno_token. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tslot |
| ☐ | BAC-117 | MS/TP token and timing | elite | Which expression gives the start of a fixed-address manager's token-generation window after token loss? | A. Tno_token + (Tslot × this station address)<br>B. Treply_timeout + (Tslot × next station address)<br>C. Tusage_delay × Max_Info_Frames × station address<br>D. Tframe_abort + Tturnaround + one token rotation | A. Tno_token + (Tslot × this station address) | The NO_TOKEN state assigns each manager a window beginning at Tno_token + Tslot × TS, where TS is its station address. Lower addresses therefore get earlier recovery opportunities. | [ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — Addendum 135-2004d-8, NO_TOKEN GenerateToken transition |
| ☐ | BAC-118 | MS/TP token and timing | elite | With Tno_token = 500 ms and Tslot = 10 ms, when does station address 37 first enter its token-generation window? | A. At 537 ms after qualifying silence begins<br>B. At 870 ms after qualifying silence begins<br>C. At 3,700 ms after qualifying silence begins<br>D. At 5,000 ms after qualifying silence begins | B. At 870 ms after qualifying silence begins | The start is 500 ms + (10 ms × 37) = 870 ms. A lower-address manager would receive an earlier slot. | [ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — NO_TOKEN GenerateToken formula<br>[BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tno_token and Tslot |
| ☐ | BAC-119 | MS/TP token and timing | elite | What is the maximum Tusage_delay after receiving a Token or Poll For Master before beginning a frame? | A. 5 ms after the previous frame ends<br>B. 10 ms after the previous frame ends<br>C. 15 ms after the previous frame ends<br>D. 20 ms after the prior token or poll frame ends | C. 15 ms after the previous frame ends | Tusage_delay is 15 ms: the maximum wait after receiving a token or Poll For Master before transmitting the first octet. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tusage_delay |
| ☐ | BAC-120 | MS/TP token and timing | elite | Which range correctly describes Tusage_timeout for waiting on token use or a Poll For Master reply? | A. At least 5 ms and never more than 10 ms<br>B. At least 10 ms and never more than 15 ms<br>C. At least 15 ms and never more than 40 ms in service<br>D. At least 20 ms and never more than 35 ms | D. At least 20 ms and never more than 35 ms | The minimum Tusage_timeout is 20 ms; an implementation may use a larger value, but not more than 35 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Tusage_timeout field documentation |
| ☐ | BAC-121 | MS/TP token and timing | elite | What is the maximum Treply_delay for starting either a reply or Reply Postponed after a request frame? | A. 250 ms from reception of the request frame<br>B. 255 ms from transmission of the request frame<br>C. 300 ms from reception of the token frame<br>D. 500 ms from the last observed bus activity | A. 250 ms from reception of the request frame | A responding node has at most 250 ms to begin a reply or send Reply Postponed after receiving a frame that expects a reply. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Treply_delay field documentation |
| ☐ | BAC-122 | MS/TP token and timing | elite | Which limits apply to Treply_timeout while waiting for a station to begin replying to a confirmed request? | A. Minimum 200 ms, with no specified upper bound<br>B. Minimum 255 ms, and an implementation may not exceed 300 ms<br>C. Exactly 250 ms, with no implementation tolerance<br>D. Minimum 500 ms, plus one slot per destination address | B. Minimum 255 ms, and an implementation may not exceed 300 ms | Treply_timeout is at least 255 ms. Implementations may wait longer, but the value may not exceed 300 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Treply_timeout field documentation |
| ☐ | BAC-123 | MS/TP token and timing | elite | What minimum turnaround interval follows the final stop bit of a received frame before enabling a transmitter? | A. 10 bit times after the final received stop bit<br>B. 20 bit times after the final received stop bit<br>C. 40 bit times after the final received stop bit<br>D. 60 bit times after the final received stop bit elapses | C. 40 bit times after the final received stop bit | Tturnaround is 40 bit times. Because it is expressed in bit times, its wall-clock duration changes with baud rate. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tturnaround |
| ☐ | BAC-124 | MS/TP token and timing | elite | Which statement correctly describes Tframe_abort while a receiver is waiting for the next octet of a frame? | A. It is fixed at 20 bit times for every implementation<br>B. It is fixed at 40 bit times for every implementation<br>C. It starts at 500 ms and has no upper time limit<br>D. It is at least 60 bit times and may not exceed 100 ms | D. It is at least 60 bit times and may not exceed 100 ms | A receiver may discard an interrupted frame after at least 60 bit times of silence; implementations may use a larger timeout, capped at 100 ms. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Tframe_abort field documentation |
| ☐ | BAC-125 | MS/TP token and timing | elite | What is the maximum idle interval a transmitting MS/TP node may allow between octets within one frame? | A. 20 bit times, defined by Tframe_gap<br>B. 40 bit times, defined by Tturnaround<br>C. 60 bit times, defined by Tframe_abort<br>D. 500 ms, defined by Tno_token | A. 20 bit times, defined by Tframe_gap | Tframe_gap limits a sender to no more than 20 bit times of idle line between octets of the same frame. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Tframe_gap |
| ☐ | BAC-126 | MS/TP token and timing | elite | After how many token uses does the Npoll counter trigger periodic Poll For Master maintenance? | A. 25 token uses before the maintenance poll<br>B. 50 token uses before the maintenance poll<br>C. 100 token uses before the maintenance poll<br>D. 127 token uses before the maintenance poll | B. 50 token uses before the maintenance poll | Npoll is 50. Periodic polling lets a manager discover stations that have joined between it and its known successor. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Npoll |
| ☐ | BAC-127 | MS/TP token and timing | elite | How many token retransmission retries does Nretry_token permit before the sender searches for a new successor? | A. Zero retries after the first token transmission<br>B. Two retries after the first token transmission<br>C. One retry after the first token transmission<br>D. Three retries after the first token transmission | C. One retry after the first token transmission | Nretry_token is 1. After the permitted retry fails to provoke successor activity, the manager begins searching for a new successor. | [BACnet Stack MS/TP definitions](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstpdef.h) — Nretry_token<br>[ASHRAE Addendum 135-2004d](https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20addenda/135-2004_add-d.pdf) — PASS_TOKEN FindNewSuccessor transition |
| ☐ | BAC-128 | MS/TP performance engineering | elite | What does increasing one manager's Max_Info_Frames primarily change on an MS/TP network? | A. It increases the maximum legal differential bus voltage<br>B. It raises the manager's permitted station address range<br>C. It shortens the receiver's EIA-485 common-mode range<br>D. It lets that manager send more information frames per token hold | D. It lets that manager send more information frames per token hold | Max_Info_Frames controls how many information frames that manager may transmit before passing the token, so it can allocate more link bandwidth while increasing token-hold time. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — Nmax_info_frames field documentation |
| ☐ | BAC-129 | MS/TP performance engineering | elite | Why can setting Max_Master to the highest manager address actually in use improve a compact MS/TP trunk? | A. It avoids polling unused higher addresses and returns bandwidth to normal traffic<br>B. It increases every transceiver's receiver input resistance above one unit load<br>C. It permits subordinate addresses above 254 without adding another network<br>D. It eliminates token passing and converts the segment to collision detection | A. It avoids polling unused higher addresses and returns bandwidth to normal traffic | A correctly reduced Max_Master bounds the Poll For Master search so the ring spends less time probing unused addresses. It must still include the highest manager address present. | [NISTIR 6392 BACnet specification guidance](https://bacnet.org/wp-content/uploads/sites/4/2022/06/NISTIR-6392.pdf) — Section 6.3.3, MS/TP MAC addresses and Max_Master |
| ☐ | BAC-130 | MS/TP frame behavior | elite | When a station cannot produce a requested response within Treply_delay, what does an MS/TP Reply Postponed frame accomplish? | A. It permanently cancels the request and deletes its transaction state<br>B. It satisfies the immediate data-link timing while indicating the response will come later<br>C. It transfers the token directly to the original requester for an unlimited interval<br>D. It changes the request into an unconfirmed broadcast for every station | B. It satisfies the immediate data-link timing while indicating the response will come later | Reply Postponed prevents the requester from treating the absence of an immediate response as a link-layer timeout while the actual response is deferred. | [BACnet Stack MS/TP state data](https://github.com/bacnet-stack/bacnet-stack/blob/master/src/bacnet/datalink/mstp.h) — ReplyPostponedTimer and Treply_delay documentation |
| ☐ | BAC-131 | ARC156 token behavior | elite | How does ARC156 limit a controller's transmission opportunity each time its ARCNET coprocessor receives the token? | A. It may send one data packet, then it must pass the token<br>B. It may retain the token for a configurable Max_Info_Frames count<br>C. It may send until a 250 ms token-hold timer expires<br>D. It may send every queued packet before passing the token | A. It may send one data packet, then it must pass the token | ARC156 permits one data packet per token possession and does not let a controller keep the token. This differs fundamentally from MS/TP Max_Info_Frames behavior. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-132 | ARC156 token behavior | elite | Why do active ARC156 controllers not need sequential MAC addresses for efficient token passing? | A. Every unused numerical address receives and immediately rejects a separately transmitted token<br>B. The logical token loop includes only controllers that exist on the network<br>C. A BBMD translates sparse MAC addresses into a consecutive sequence<br>D. ARC156 broadcasts every token so no successor relationship exists | B. The logical token loop includes only controllers that exist on the network | The ARCNET coprocessors maintain a logical loop of participating controllers, so the token passes only to controllers that exist rather than polling each numerical gap. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-133 | ARC156 token behavior | elite | What happens when an ARC156 controller fails to respond when the logical token loop addresses it? | A. It remains in the logical loop and receives unlimited repeated token transmissions<br>B. It becomes the permanent token regeneration controller<br>C. It drops from the loop until a network reconfiguration admits it again<br>D. It forces every controller to change to MS/TP timing immediately | C. It drops from the loop until a network reconfiguration admits it again | A controller that does not respond to its token is removed from the active loop and does not receive another token until network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-134 | ARC156 token behavior | elite | Approximately how long does the ARC156 network reconfiguration process take when rebuilding its participating token loop? | A. About 13 milliseconds under all network loads<br>B. About 50 milliseconds for each unused MAC address<br>C. About 500 milliseconds, identical to MS/TP Tno_token<br>D. About 3 seconds for the network reconfiguration | D. About 3 seconds for the network reconfiguration | The ARC156 wiring guidance states that a network reconfiguration takes about three seconds. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-135 | ARC156 token behavior | elite | When does an operating ARC156 controller initiate network reconfiguration because it has stopped seeing the token? | A. After about 13 seconds without receiving the token<br>B. After exactly 500 milliseconds without receiving any valid network octet<br>C. After 50 token rotations without Poll For Master<br>D. After one failed BACnet confirmed service request | A. After about 13 seconds without receiving the token | A newly powered controller, or one that has not received the token for about 13 seconds, initiates ARC156 network reconfiguration. | [Automated Logic ARC156 Wiring Technical Instructions](https://www.cypressenvirosystems.com/wp-content/uploads/ARC156-Wiring.pdf) — Page 8, Token passing |
| ☐ | BAC-136 | BACnet/Ethernet architecture | elite | Which protocol pairing defines native BACnet/Ethernet in BACnet’s collapsed architecture? | A. BVLL over UDP and IPv4, followed by an Ethernet II payload<br>B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet<br>C. MS/TP framing over an EIA-485 physical Ethernet segment<br>D. Secure Connect BVLL directly over IEEE 802.3 Ethernet without WebSockets or any TLS transport | B. ISO 8802-2 Type 1 logical-link control over ISO 8802-3 Ethernet | Native BACnet/Ethernet uses ISO 8802-2 Type 1 over ISO 8802-3. BACnet/IP is a separate datalink using BVLL, UDP, and IP. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-137 | BACnet/Ethernet frame engineering | elite | What maximum NPDU length does BACnet specify for the native ISO 8802-3 Ethernet datalink? | A. 501 octets, matching the original ARCNET NPDU constraint<br>B. 1500 octets, consuming the Ethernet data field without LLC overhead<br>C. 1497 octets, with three octets reserved for LLC<br>D. 1476 octets, reserving space for UDP, IPv4, and BVLL headers | C. 1497 octets, with three octets reserved for LLC | Table 6-1 specifies a 1497-octet maximum NPDU for native BACnet/Ethernet. The three-octet LLC header occupies the remainder of the conventional 1500-octet Ethernet data field. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-138 | BACnet/Ethernet addressing | elite | Which destination MAC address carries a local BACnet broadcast on native BACnet/Ethernet? | A. 00:00:00:00:00:00, the unspecified Ethernet station address<br>B. 01:00:5E:BA:C0:00, multicast derived from the BACnet UDP port<br>C. The IPv4 subnet broadcast translated to an Ethernet address by ARP<br>D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | D. FF:FF:FF:FF:FF:FF, the all-stations broadcast address | Native BACnet/Ethernet uses the six-octet Ethernet broadcast MAC address FF:FF:FF:FF:FF:FF. This local datalink broadcast does not require IP or a BBMD. | [ANSI/ASHRAE Addendum bx to Standard 135-2020](https://bacnet.org/wp-content/uploads/sites/4/2024/10/135_2020_bx_20240930.pdf) — Clause 6.3.2, Broadcast Messages |
| ☐ | BAC-139 | BACnet/Ethernet internetworking | elite | Two native BACnet/Ethernet segments are joined by transparent Ethernet bridges and retain one BACnet network number. How does BACnet classify the result? | A. One BACnet network containing multiple bridged segments<br>B. Two BACnet networks because each Ethernet bridge creates a network boundary<br>C. One BACnet/IP network because bridges automatically insert BVLL and UDP headers<br>D. A BACnet internetwork requiring every bridge to advertise an independent DNET | A. One BACnet network containing multiple bridged segments | BACnet defines a network as one or more segments interconnected by bridges with the same network address. A BACnet router connects distinct BACnet networks. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-140 | BACnet/Ethernet packet analysis | elite | Which capture signature identifies native BACnet/Ethernet rather than BACnet/IP carried over Ethernet? | A. Ethernet II with IPv4, UDP port BAC0, and a BVLC header before the NPDU<br>B. IEEE 802.3 length framing, then BACnet LLC and the NPDU<br>C. An IEEE 802.1Q tag followed directly by an MS/TP preamble and token frame<br>D. An ARP payload resolving a BACnet device instance directly to an Ethernet MAC | B. IEEE 802.3 length framing, then BACnet LLC and the NPDU | Native BACnet/Ethernet carries the NPDU directly through IEEE 802.2 LLC over IEEE 802.3. BACnet/IP adds BVLL, UDP, and IP encapsulation. | [ANSI/ASHRAE Addendum bj to Standard 135-2016](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-135-2016bj.pdf) — Clause 4.1, Figure 4-2, Table 6-1, and network/router definitions |
| ☐ | BAC-141 | IPv4 packet engineering | elite | In an IPv4 fragment header, what unit does the 13-bit Fragment Offset field use? | A. Individual bits measured from the beginning of the complete Ethernet preamble<br>B. Four-octet words measured from the IPv4 header<br>C. Eight-octet units measured within the original IP payload<br>D. Whole Ethernet frames measured from the first fragment | C. Eight-octet units measured within the original IP payload | IPv4 Fragment Offset is expressed in eight-octet units. Consequently, every fragment except the final fragment must end on an eight-octet payload boundary. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Fragment Offset and fragmentation procedure |
| ☐ | BAC-142 | UDP packet engineering | elite | What does an all-zero UDP checksum field mean in an IPv4 UDP datagram under RFC 768? | A. The computed checksum was zero and must remain encoded as zero<br>B. The UDP payload contains exactly zero data octets<br>C. The IPv4 header checksum also covers the UDP payload<br>D. The transmitter generated no UDP checksum for that datagram | D. The transmitter generated no UDP checksum for that datagram | For IPv4 UDP, an all-zero transmitted checksum indicates that no UDP checksum was generated. A computed checksum result of zero is transmitted as all ones instead. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum field |
| ☐ | BAC-143 | UDP packet engineering | elite | Which fields are included in the IPv4 UDP checksum pseudo-header to help detect misdelivery? | A. Source IP, destination IP, zero, protocol number, and UDP length<br>B. Source MAC, destination MAC, VLAN ID, and Ethernet FCS<br>C. IPv4 TTL, header checksum, fragment offset, and DSCP<br>D. BACnet network number, hop count, invoke ID, and APDU length | A. Source IP, destination IP, zero, protocol number, and UDP length | The UDP pseudo-header contains the IPv4 source and destination addresses, a zero octet, protocol number, and UDP length; it is checksummed with the UDP header and data. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Checksum pseudo-header |
| ☐ | BAC-144 | UDP packet engineering | elite | What is the smallest valid value of the UDP Length field? | A. Four octets for the source and destination ports only<br>B. Eight octets for the UDP header with no payload<br>C. Twenty octets because UDP inherits the IPv4 header length<br>D. Forty-six octets to satisfy Ethernet payload padding | B. Eight octets for the UDP header with no payload | UDP Length includes the eight-octet UDP header plus its data, so a header-only UDP datagram has a Length value of eight. | [RFC 768: User Datagram Protocol](https://www.rfc-editor.org/rfc/rfc768.html) — Length field |
| ☐ | BAC-145 | IPv4 packet engineering | elite | What must an IPv4 forwarding module do to the Time To Live field while processing a datagram? | A. Leave TTL unchanged unless the datagram is fragmented<br>B. Increase TTL by one to account for forwarding latency<br>C. Decrease TTL by at least one and destroy the datagram at zero<br>D. Replace TTL with the Ethernet switch hop count | C. Decrease TTL by at least one and destroy the datagram at zero | RFC 791 requires every processing module to reduce TTL by at least one; a datagram whose TTL reaches zero is destroyed, bounding routing loops. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Time to Live field |
| ☐ | BAC-146 | IPv4 packet engineering | elite | A router receives an IPv4 datagram larger than the outgoing MTU with Don't Fragment set. What is the standards-based outcome? | A. The router clears DF and fragments the datagram normally<br>B. The router converts the datagram into multiple UDP messages<br>C. The router pads the Ethernet frame to the next supported MTU<br>D. The router discards it and can report fragmentation needed by ICMP | D. The router discards it and can report fragmentation needed by ICMP | DF prohibits router fragmentation. When the next-hop MTU is too small, the datagram is discarded; ICMP Destination Unreachable, fragmentation needed, supports path-MTU handling. | [RFC 791: Internet Protocol](https://www.rfc-editor.org/rfc/rfc791.html) — Don't Fragment behavior<br>[RFC 792: Internet Control Message Protocol](https://www.rfc-editor.org/rfc/rfc792.html) — Destination Unreachable, fragmentation needed |
| ☐ | BAC-147 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Unicast-NPDU in classic BACnet/IPv4? | A. 0x0A, carrying a directed BACnet NPDU<br>B. 0x0B, carrying a local BACnet broadcast<br>C. 0x09, requesting BBMD broadcast distribution<br>D. 0x04, forwarding an NPDU from a BBMD | A. 0x0A, carrying a directed BACnet NPDU | Classic BACnet/IP uses BVLC function 0x0A for Original-Unicast-NPDU. The BVLC header preserves the datalink delivery mode for the BACnet stack. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.11, Original-Unicast-NPDU |
| ☐ | BAC-148 | BACnet/IP BVLL encoding | elite | Which BVLC function code identifies an Original-Broadcast-NPDU in classic BACnet/IPv4? | A. 0x0A, the directed Original-Unicast-NPDU function<br>B. 0x0B, the local Original-Broadcast-NPDU function<br>C. 0x08, the Delete-Foreign-Device-Table-Entry function<br>D. 0x05, the Register-Foreign-Device function | B. 0x0B, the local Original-Broadcast-NPDU function | BVLC function 0x0B marks an Original-Broadcast-NPDU sent by a non-foreign B/IP device or router to the B/IP broadcast address. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2.12, Original-Broadcast-NPDU |
| ☐ | BAC-149 | BACnet/IP BVLL encoding | elite | What one-octet BVLC Type value identifies classic BACnet/IPv4 BVLL messages? | A. 0x01, matching the BACnet NPDU protocol version<br>B. 0x82, matching the BACnet LLC service access point<br>C. 0x81, identifying the BVLL for BACnet/IPv4<br>D. 0xBAC0, matching the default UDP port | C. 0x81, identifying the BVLL for BACnet/IPv4 | The classic BACnet/IP BVLC header begins with the one-octet type value 0x81. The default UDP port 0xBAC0 is a separate transport-layer value. | [ASHRAE Addendum 135-1995a](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Add-1995-135a.pdf) — Clause J.2 BVLL message formats |
| ☐ | BAC-150 | IPv4 broadcast behavior | elite | What is the required default behavior for an IP router receiving an IPv4 directed broadcast under RFC 2644? | A. Forward every directed broadcast to preserve legacy discovery<br>B. Convert it to multicast before forwarding to the destination subnet<br>C. Forward it only when the UDP destination port is 47808<br>D. Disable directed-broadcast forwarding by default | D. Disable directed-broadcast forwarding by default | RFC 2644 changed router requirements so directed-broadcast forwarding is disabled by default, limiting amplification attacks. BACnet broadcast distribution therefore cannot assume ordinary routers forward it. | [RFC 2644: Changing the Default for Directed Broadcasts in Routers](https://www.rfc-editor.org/rfc/rfc2644.html) — Section 2, router requirements |
| ☐ | BAC-151 | Ethernet frame engineering | elite | Which EtherType identifies an IPv4 datagram carried directly in an Ethernet II frame? | A. 0x0800 for Internet Protocol version 4<br>B. 0x8100 for an IEEE 802.1Q customer VLAN tag<br>C. 0x86DD for Internet Protocol version 6<br>D. 0x0806 for the Address Resolution Protocol | A. 0x0800 for Internet Protocol version 4 | RFC 894 specifies EtherType 0x0800 for IPv4 over Ethernet. The other values identify VLAN tagging, IPv6, and ARP respectively. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Frame Format |
| ☐ | BAC-152 | Ethernet frame engineering | elite | How is an IPv4 packet shorter than Ethernet's 46-octet minimum data field carried? | A. The IPv4 Total Length is increased to include arbitrary application data<br>B. The Ethernet data field is padded, but the padding is outside IP Total Length<br>C. The frame is transmitted below the minimum because IPv4 is exempt<br>D. The UDP checksum bytes are repeated until the frame reaches 46 octets | B. The Ethernet data field is padded, but the padding is outside IP Total Length | Ethernet padding brings the data field to 46 octets, but that padding is not part of the IPv4 packet and is excluded from the IP Total Length field. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Minimum data field and padding |
| ☐ | BAC-153 | Ethernet frame engineering | elite | What standard Ethernet MTU limits an unfragmented IPv4 datagram carried using Ethernet II encapsulation? | A. 1,492 octets after reserving an eight-octet LLC/SNAP header<br>B. 1,518 octets including Ethernet addresses and frame check sequence<br>C. 1,500 octets of Ethernet payload available to the IPv4 datagram<br>D. 1,522 octets because every IPv4 frame contains an 802.1Q tag | C. 1,500 octets of Ethernet payload available to the IPv4 datagram | The conventional Ethernet MTU exposed to IPv4 is 1,500 octets. Ethernet header, optional tag, and FCS accounting are outside that IP MTU. | [RFC 894: IP Datagrams over Ethernet Networks](https://www.rfc-editor.org/rfc/rfc894.html) — Maximum IP datagram length; see verified errata 570 |
| ☐ | BAC-154 | IEEE 802.1Q engineering | elite | How much does one IEEE 802.1Q customer VLAN tag add to the Ethernet MAC frame? | A. One octet inserted before the destination address<br>B. Two octets replacing the original EtherType field<br>C. Eight octets appended after the frame check sequence<br>D. Four octets inserted after the source MAC address | D. Four octets inserted after the source MAC address | An 802.1Q tag is 32 bits, or four octets, and is inserted after the source MAC address before the original type/length information. | [IEEE 802.1 VLAN tagging tutorial](https://www.ieee802.org/1/ecsg-linksec/meetings/Mar03/finn_tutorial_1_0303.pdf) — 802.1Q VLAN Tags |
| ☐ | BAC-155 | IEEE 802.1Q engineering | elite | Which Tag Protocol Identifier normally marks an IEEE 802.1Q customer VLAN tag? | A. 0x8100 in the tag protocol identifier field<br>B. 0x0800 in the tag control information field<br>C. 0xBAC0 in the priority code point field<br>D. 0xFFFF in the VLAN identifier field | A. 0x8100 in the tag protocol identifier field | The customer VLAN tag TPID is 0x8100. It identifies the following tag control information rather than an IPv4 payload. | [IEEE 802.1 Priority and VLAN Tagging](https://www.ieee802.org/1/files/public/docs2009/ba-cgunther-vlan-tagging-0309.pdf) — 802.1Q tag format |
| ☐ | BAC-156 | IEEE 802.1Q engineering | elite | How is the 16-bit 802.1Q Tag Control Information field divided? | A. Eight priority bits followed by eight VLAN bits<br>B. Three PCP bits, one DEI bit, and twelve VID bits<br>C. Four EtherType bits followed by twelve checksum bits<br>D. One broadcast bit, seven priority bits, and eight port bits | B. Three PCP bits, one DEI bit, and twelve VID bits | The TCI contains a three-bit Priority Code Point, one Drop Eligible Indicator bit, and a twelve-bit VLAN Identifier. | [IEEE 802 Privacy Threat Analysis](https://www.ieee802.org/1/files/public/docs2016/802E-weis-privacy-threat-analysis-0718-v01.pdf) — Section 5.2.3, VLAN TCI format |
| ☐ | BAC-157 | Ethernet frame engineering | elite | What maximum basic MAC frame sizes distinguish an untagged Ethernet frame from a singly tagged frame? | A. 1,500 untagged and 1,504 tagged, excluding every MAC header field<br>B. 1,514 untagged and 1,518 tagged, excluding the frame check sequence<br>C. 1,518 untagged and 1,522 tagged, including the frame check sequence<br>D. 1,522 untagged and 1,526 tagged, including preamble and interpacket gap | C. 1,518 untagged and 1,522 tagged, including the frame check sequence | The standard basic MAC frame maximum is 1,518 octets untagged and 1,522 octets with one VLAN tag, counting the FCS but not preamble or interpacket gap. | [IEEE 802.3 Frame Size Study](https://www.ieee802.org/3/frame_study/0409/daines_3_0409.pdf) — Frame sizes table |
| ☐ | BAC-158 | BACnet/Ethernet encoding | elite | Which LLC service access point value is assigned to BACnet for both DSAP and SSAP? | A. 0x81, also used as the classic BACnet/IP BVLC type<br>B. 0xCD, the BACnet ARCNET system code<br>C. 0x03, the unnumbered-information LLC control value<br>D. 0x82 for both the destination and source service access points | D. 0x82 for both the destination and source service access points | BACnet's IEEE 802.2 logical-link service access point is 0x82 for both DSAP and SSAP. The control field is a separate LLC field. | [BACnet Committee Encoding Examples](https://bacnet.org/wp-content/uploads/sites/4/2022/08/Encoding.pdf) — BACnet LLC SSAP and DSAP values |
| ☐ | BAC-159 | Ethernet address resolution | elite | What does ARP resolve before IPv4 traffic can be sent to an on-link next hop over Ethernet? | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address<br>B. The BACnet Device instance to its BACnet network number<br>C. The UDP destination port to an IEEE 802.1Q VLAN ID<br>D. The remote subnet mask to an Ethernet frame check sequence | A. The next-hop IPv4 address to its 48-bit Ethernet hardware address | ARP maps the protocol address selected as the local next hop to the 48-bit Ethernet address needed for link-layer delivery. | [RFC 826: An Ethernet Address Resolution Protocol](https://www.rfc-editor.org/rfc/rfc826.html) — Packet generation and address resolution |
| ☐ | BAC-160 | Ethernet frame engineering | elite | How can a receiver distinguish an IEEE 802.3 Length field from an Ethernet II EtherType in the same header position? | A. Length values are above 0x8000 while EtherTypes are below 64<br>B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500<br>C. The destination MAC multicast bit selects between length and type<br>D. Only the presence of an IPv4 checksum distinguishes the two formats | B. A value at or below 1500 is a length; valid EtherTypes are greater than 1500 | The shared two-octet field is interpreted as an IEEE 802.3 length when it is 1500 or less; assigned EtherType values occupy the range above 1500. | [RFC 1122: Requirements for Internet Hosts](https://www.rfc-editor.org/rfc/rfc1122.html) — Section 2.3.3, Ethernet and IEEE 802 encapsulation |
